<!-- image -->

<!-- image -->

## Enhanced and Ethernet PLC-5 Programmable Controllers

1785-L11B, -L20B, -L30B, -L40B,

-L40L, -L60B, -L60L, -L80B, -L20E,

-L40E, -L80E, -L26B, -L46B, -L86B

User Manual

## Important User Information

Solid state equipment has operational characteristics differing from those of electromechanical equipment. Safety Guidelines for the Application, Installation and Maintenance of Solid State Controls (Publication SGI-1.1 available from your local Rockwell Automation sales office or online at http://www.ab.com/manuals/gi) describes some important differences between solid state equipment and hard-wired electromechanical devices. Because of this difference, and also because of the wide variety of uses for solid state equipment, all persons responsible for applying this equipment must satisfy themselves that each intended application of this equipment is acceptable.

In no event will Rockwell Automation, Inc. be responsible or liable for indirect or consequential damages resulting from the use or application of this equipment.

The examples and diagrams in this manual are included solely for illustrative purposes. Because of the many variables and requirements associated with any particular installation, Rockwell Automation, Inc. cannot assume responsibility or liability for actual use based on the examples and diagrams.

No patent liability is assumed by Rockwell Automation, Inc. with respect to use of information, circuits, equipment, or software described in this manual.

Reproduction of the contents of this manual, in whole or in part, without written permission of Rockwell Automation, Inc. is prohibited.

Throughout this manual, when necessary we use notes to make you aware of safety considerations.

## WARNING

<!-- image -->

Identifies information about practices or circumstances that can cause an explosion in a hazardous environment, which may lead to personal injury or death, property damage, or economic loss.

IMPORTANT

## ATTENTION

<!-- image -->

## SHOCK HAZARD

<!-- image -->

## BURN HAZARD

<!-- image -->

Identifies information that is critical for successful application and understanding of the product.

Identifies information about practices or circumstances that can lead to personal injury or death, property damage, or economic loss. Attentions help you:

- identify a hazard
- avoid a hazard
- recognize the consequence

Labels may be located on or inside the equipment (e.g., drive or motor) to alert people that dangerous voltage may be present.

Labels may be located on or inside the equipment (e.g., drive or motor) to alert people that surfaces may be dangerous temperatures.

## Changes to this Manual

## Find the New Information

1

## Summary of Changes

This user manual contains new and updated information.

The black revision bars, as shown on the left, indicate the changes. For specific locations of the new information, refer to the table below.

| This New and Updated Information Is on Page   |
|-----------------------------------------------|
| Domain Name Service 11-15                     |
| User Provided Web Pages 11-16                 |
| Multihop Messaging over Ethernet 11-29        |
| TCP/IP Communications 11-32                   |
| Additional Ethernet Diagnostics 11-35         |
| Memory Card Diagnostics B-12                  |
| Troubleshooting and Diagnostics F-2           |

## Additional Ethernet PLC-5 Controller Enhancement

Ethernet PLC-5 controllers support use of the 1785-RC Relay Cartridge. The relay cartridge serves as an interface from the controller to a user-supplied external device such as an Allen-Bradley 700P relay. When the controller is in run mode, it monitors online ladder program edits and I/O forcing activity. When either of these is detected, the controller opens the relay on the relay cartridge for one second.

## Notes

| Preface                   | Purpose of This Manual. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . P-1     |
|---------------------------|-------------------------------------------------------------------------------------------------------|
|                           | Related PLC-5 Documentation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . P-1           |
|                           | Terms Used in This Manual. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . P-2        |
|                           | Manual Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . P-3 |
|                           | Chapter 1                                                                                             |
| Understanding Your        | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1-1  |
| Programmable Controller   | Lay Out the System . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1-1  |
|                           | Identifying Controller Components . . . . . . . . . . . . . . . . . . . . . . . . . . 1-2             |
|                           | PLC-5/11, -5/20, and -5/26 Controller Front Panels. . . . . . . . . 1-3                               |
|                           | PLC-5/40, -5/46, -5/60, -5/80, and -5/86                                                              |
|                           | Controller Front Panel. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1-5         |
|                           | PLC-5/20E Controller Front Panel . . . . . . . . . . . . . . . . . . . . . . 1-6                      |
|                           | PLC-5/40E and -5/80E Controller Front Panels . . . . . . . . . . . 1-7                                |
|                           | PLC-5/40L and -5/60L Controller Front Panels . . . . . . . . . . . 1-8                                |
|                           | Programming Features. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1-10      |
|                           | Using a Controller Channel as a Remote I/O Scanner . . . . . . . . . . 1-11                           |
|                           | Using a Controller Channel as a Remote I/O Adapter . . . . . . . . . . 1-12                           |
|                           | Using a PLC-5/40L, -5/60L Programmable Controller as an                                               |
|                           | Chapter 2                                                                                             |
| Selecting and Placing I/O | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2-1  |
|                           | Selecting I/O Modules. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2-1    |
|                           | Guidelines for Selecting I/O Modules . . . . . . . . . . . . . . . . . . . . 2-2                      |
|                           | Selecting I/O Module Density . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2-2          |
|                           | Placing I/O Modules in a Chassis . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2-3          |
|                           | Chapter 3                                                                                             |
| Placing System Hardware   | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3-1  |
|                           | Determining the Proper Environment . . . . . . . . . . . . . . . . . . . . . . . . 3-1                |
|                           | Protecting Your Controller . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3-3      |
|                           | Preventing Electrostatic Discharge . . . . . . . . . . . . . . . . . . . . . . . . . . . 3-3          |
|                           | Laying Out Your Cable Raceway. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3-4            |
|                           | Categorize Conductors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3-4             |
|                           | Route Conductors . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3-4            |
|                           | Laying Out Your Backpanel Spacing . . . . . . . . . . . . . . . . . . . . . . . . . 3-5               |
|                           | Chassis Dimensions (Series B) . . . . . . . . . . . . . . . . . . . . . . . . . . . 3-5               |
|                           | I/O Chassis and External Power Supply Dimensions . . . . . . . 3-6                                    |
|                           | Grounding Your System . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3-6       |

1

Chapter 4

| Addressing I/O and Controller   | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-1                             |
|---------------------------------|----------------------------------------------------------------------------------------------------------------------------------|
| Memory                          | I/O Addressing Concept. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-1                                  |
|                                 | Choosing an Addressing Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-3                                      |
|                                 | Addressing Block-Transfer Modules. . . . . . . . . . . . . . . . . . . . . . . . . . 4-7                                         |
|                                 | Addressing Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-7                               |
|                                 | Assigning Racks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-8                          |
|                                 | Understanding PLC-5 Controller Memory . . . . . . . . . . . . . . . . . . . . 4-10                                               |
|                                 | Understanding Data Storage (Data-Table Files) . . . . . . . . . . . . 4-11                                                       |
|                                 | Addressing File Types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-13                                     |
|                                 | Understanding Program-File Storage . . . . . . . . . . . . . . . . . . . . . 4-15                                                |
|                                 | Addressing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-16                        |
|                                 | Specifying I/O Image Addresses . . . . . . . . . . . . . . . . . . . . . . . . 4-16                                              |
|                                 | Specifying Logical Addresses . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-17                                          |
|                                 | Specifying Indirect Addresses . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-18                                         |
|                                 | Specifying Indexed Addresses. . . . . . . . . . . . . . . . . . . . . . . . . . . 4-20                                           |
|                                 | Specifying Symbolic Addresses . . . . . . . . . . . . . . . . . . . . . . . . . . 4-21                                           |
|                                 | Optimizing Instruction Execution Time and Controller Memory . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-22 |
|                                 | Effectively Using I/O Memory. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4-24                                       |
|                                 | Chapter 5                                                                                                                        |
| Communicating with              | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5-1                             |
| Controller-Resident I/O         | Introduction to PLC-5 Controller Scanning. . . . . . . . . . . . . . . . . . . . 5-1                                             |
|                                 | Program Scanning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5-2                             |
|                                 | Transferring Data to Controller-Resident I/O. . . . . . . . . . . . . . . . . . 5-3                                              |
|                                 | Transferring Discrete Data to Controller-Resident I/O . . . . . . . 5-3                                                          |
|                                 | Transferring Immediate I/O Requests . . . . . . . . . . . . . . . . . . . . . 5-3                                                |
|                                 | Transferring Block-Transfer Data to Controller-Resident I/O . 5-4                                                                |
|                                 | Configuring the System for Controller-Resident I/O . . . . . . . . . . . . 5-4                                                   |
|                                 | Chapter 6                                                                                                                        |
| Communicating with Remote I/O   | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6-1                             |
|                                 | Selecting Devices That You Can Connect . . . . . . . . . . . . . . . . . . . . . 6-2                                             |
|                                 | Introduction to Remote I/O . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6-3                                   |
|                                 | Designing a Remote I/O Link . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6-4                                      |
|                                 | Configuring a Controller Channel as a Scanner . . . . . . . . . . . . . . . . . 6-6                                              |
|                                 | Define an I/O Status File . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6-7                                      |
|                                 | Specify Channel Configuration Information . . . . . . . . . . . . . . . . 6-7                                                    |
|                                 | Specify the Scan List . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6-9                                  |
|                                 | Communicating to a Remote I/O Node Adapter . . . . . . . . . . . . . . 6-11                                                      |
|                                 | Troubleshooting Remote I/O Communication Difficulties . . . 6-12                                                                 |
|                                 | Transferring Block Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6-13                                 |
|                                 | Block-Transfers of Remote I/O Data . . . . . . . . . . . . . . . . . . . . . . . 6-15                                            |
|                                 | Block-Transfer Sequence with Status Bits . . . . . . . . . . . . . . . . . . . . 6-17                                            |

|                                 | Block-Transfer Programming Considerations . . . . . . . . . . . . . . . . . 6-19                                                      |
|---------------------------------|---------------------------------------------------------------------------------------------------------------------------------------|
|                                 | General Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6-19                                           |
|                                 | For Controller-Resident Local Racks . . . . . . . . . . . . . . . . . . . . . 6-20                                                    |
|                                 | Monitoring Remote I/O Scanner Channels . . . . . . . . . . . . . . . . . . . 6-21                                                     |
|                                 | Monitoring transmission retries . . . . . . . . . . . . . . . . . . . . . . . . . 6-21                                                |
|                                 | Addressing the I/O Status File . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6-24                                         |
|                                 | Chapter 7                                                                                                                             |
| Communicating with a PLC-5      | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7-1                                  |
| Adapter Channel                 | Configuring Communication to a PLC-5 Adapter Channel . . . . . . . 7-2                                                                |
|                                 | Specify an Adapter Channel’s Communication Rate,                                                                                      |
|                                 | Specify the Discrete Transfer Configuration Files . . . . . . . . . . . . 7-5                                                         |
|                                 | Programming Discrete Transfers in Adapter Mode . . . . . . . . . . . . . 7-10                                                         |
|                                 | Programming Block-Transfers of Data to an Adapter Channel . . . 7-10                                                                  |
|                                 | Configure Block-Transfer Requests . . . . . . . . . . . . . . . . . . . . . . 7-11                                                    |
|                                 | Examples of Block-Transfer Ladder Logic                                                                                               |
|                                 | Effects of Programming Block-Transfers to an Adapter-Mode Controller Channel on Discrete Data Transfer . . . . . . . . . . . . . 7-15 |
|                                 | Monitoring the Status of the Adapter Channel . . . . . . . . . . . . . 7-17                                                           |
|                                 | Monitoring the Status of the Supervisory Controller. . . . . . . . . 7-18                                                             |
|                                 | Monitoring Remote I/O Adapter Channels . . . . . . . . . . . . . . . . . . . 7-19                                                     |
|                                 | Chapter 8                                                                                                                             |
| Communicating with              | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8-1                                  |
| Extended-Local I/O              | Selecting Devices That You Can Connect . . . . . . . . . . . . . . . . . . . . . 8-1                                                  |
|                                 | Cabling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8-2                         |
|                                 | Addressing and Placing I/O . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8-2                                        |
|                                 | Transferring Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8-4                               |
|                                 | Discrete Data Transfer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8-5                                          |
|                                 | Transferring Block Data . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8-6                                           |
|                                 | Calculating Block-Transfer Completion Time . . . . . . . . . . . . . . . 8-7                                                          |
|                                 | Considerations for Extended-local Racks. . . . . . . . . . . . . . . . . . . 8-8                                                      |
|                                 | Configuring the Controller as an Extended-Local I/O Scanner . . . . 8-9                                                               |
|                                 | Monitoring Extended-Local I/O Status . . . . . . . . . . . . . . . . . . . . . . 8-12                                                 |
|                                 | Chapter 9                                                                                                                             |
| Communicating with Devices on a | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9-1                                  |
| DH+  Link                       | Selecting Devices That You Can Connect . . . . . . . . . . . . . . . . . . . . . 9-1                                                  |
|                                 | Link Design . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9-2                             |
|                                 | Configuring the Channel for DH+ Communication . . . . . . . . . . . . . 9-3                                                           |
|                                 | Using the Global Status Flag File . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9-5                                         |
|                                 | Monitoring DH+ Communication Channels . . . . . . . . . . . . . . . . . . . 9-7                                                       |
|                                 | Monitoring Data Sent with Acknowledgment . . . . . . . . . . . . . . . 9-8                                                            |
|                                 | Monitoring Data Sent without Acknowledgment . . . . . . . . . . . 9-10                                                                |

|                                 | Monitoring General Status . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9-11                     |
|---------------------------------|--------------------------------------------------------------------------------------------------------------|
|                                 | Estimating DH+ Link Performance . . . . . . . . . . . . . . . . . . . . . . . . . 9-12                       |
|                                 | Nodes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9-13       |
|                                 | Size and Number of Messages . . . . . . . . . . . . . . . . . . . . . . . . . . 9-13                         |
|                                 | Message Destination . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9-14                 |
|                                 | Internal Processing Time. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9-15                   |
|                                 | Average DH+ Link Response Time Test Results . . . . . . . . . . . 9-16                                       |
|                                 | Application Guidelines. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9-17           |
|                                 | Chapter 10                                                                                                   |
| Communicating with Devices on a | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-1          |
| Serial  Link                    | Choosing Between RS-232C, RS-422A, and RS-423 . . . . . . . . . . . . 10-1                                   |
|                                 | Configuring the Controller                                                                                   |
|                                 | Serial Port . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-2 |
|                                 | Using Channel 0 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-2       |
|                                 | User Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-2           |
|                                 | System Mode . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-2             |
|                                 | Master Station to Remote Station Communication Methods . . 10-4                                              |
|                                 | Polling Inactive Priority Stations. . . . . . . . . . . . . . . . . . . . . . . . . 10-5                     |
|                                 | Changing Modes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-5                |
|                                 | Cabling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-5 |
|                                 | Configuring Channel 0. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-6            |
|                                 | Configure Channel 0 for DF1 Point-to-Point . . . . . . . . . . . . . . 10-6                                  |
|                                 | Configure Channel 0 as a Slave Station . . . . . . . . . . . . . . . . . . . 10-9                            |
|                                 | Configure Channel 0 as a Master Station . . . . . . . . . . . . . . . . . 10-12                              |
|                                 | Configure Channel 0 for User Mode (ASCII Protocol). . . . . . 10-18                                          |
|                                 | Configure Channel 0 for a Communication Mode Change. . . 10-21                                               |
|                                 | Monitoring Channel 0 Status . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 10-22                |
|                                 | Using the System Mode Status Display . . . . . . . . . . . . . . . . . . 10-22                               |
|                                 | Using the User Mode (ASCII) Status Display . . . . . . . . . . . . . 10-24                                   |
|                                 | Chapter 11                                                                                                   |
| Communicating with Devices on   | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-1          |
| an Ethernet Network             | Media and Cabling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-1         |
|                                 | Assigning Your IP Address . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-2               |
|                                 | Network Addressing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-2            |
|                                 | Configuring Channel 2 for Ethernet Communication . . . . . . . . . . . 11-2                                  |
|                                 | Manually Configuring Channel 2 . . . . . . . . . . . . . . . . . . . . . . . . 11-2                          |
|                                 | Using BOOTP to Enter Configuration Information. . . . . . . . . 11-5                                         |
|                                 | Editing the BOOTPTAB Configuration File. . . . . . . . . . . . . . . 11-7                                    |
|                                 | Using Advanced Ethernet Functions . . . . . . . . . . . . . . . . . . . . . . . . 11-9                       |
|                                 | Using Broadcast Addressing . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-9                      |
|                                 | Using Subnet Masks and Gateways . . . . . . . . . . . . . . . . . . . . . 11-11                              |
|                                 | Manually Configuring Channel 2 for Controllers on Subnets . 11-12                                            |

|                            | Using BOOTP to Configure Channel 2 for Controllers on Subnets . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-13                  |
|----------------------------|----------------------------------------------------------------------------------------------------------------------------------------------|
|                            | Using Domain Name Service . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-15                                                    |
|                            | Using the Embedded Web Server . . . . . . . . . . . . . . . . . . . . . . . . . . 11-16                                                      |
|                            | Generating User Provided Web Pages . . . . . . . . . . . . . . . . . . . 11-22                                                               |
|                            | Importing User Page Files to the PLC-5 Controller . . . . . . . . 11-26                                                                      |
|                            | Using Multihop Messaging . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-29                                                 |
|                            | Multihop Examples . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-30                                                  |
|                            | Comparing Multihop and Non-Multihop Messages Over Ethernet . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-32 |
|                            | Communicating with ControlLogix Devices . . . . . . . . . . . . . . . . . 11-32                                                              |
|                            | TCP/IP. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-32                                    |
|                            | Interpreting Error Codes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-33                                             |
|                            | Interpreting Ethernet Status Data . . . . . . . . . . . . . . . . . . . . . . . . . . 11-34                                                  |
|                            | Monitoring general Ethernet status . . . . . . . . . . . . . . . . . . . . . 11-35                                                           |
|                            | Monitoring Ethernet commands. . . . . . . . . . . . . . . . . . . . . . . . 11-36                                                            |
|                            | Monitoring Ethernet replies . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-36                                                      |
|                            | Ethernet PLC-5 Performance Considerations . . . . . . . . . . . . . . . . 11-37                                                              |
|                            | Performance: Host to Ethernet PLC-5 Controller. . . . . . . . . . 11-37                                                                      |
|                            | Performance: Ethernet PLC-5 Controller to Ethernet                                                                                           |
|                            | PLC-5 Controller . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 11-38                                               |
|                            | Chapter 12                                                                                                                                   |
| Protecting Your Programs   | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12-1                                          |
|                            | About Passwords and Privileges . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12-2                                                  |
|                            | Defining Privilege Classes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 12-3                                            |
|                            | Assigning a Privilege Class to a Channel or Offline File . . . . . . . . . 12-4                                                              |
|                            | Assigning a Privilege Class to a Node . . . . . . . . . . . . . . . . . . . . . . . . 12-4                                                   |
|                            | Assigning Read/Write Privileges to a Program File . . . . . . . . . . . . . 12-5                                                             |
|                            | Assigning Read/Write Privileges to a Data File . . . . . . . . . . . . . . . . 12-5                                                          |
|                            | Chapter 13                                                                                                                                   |
| Programming Considerations | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-1                                          |
|                            | Forcing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-1                                 |
|                            | Forcing Inputs and Outputs . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-1                                                      |
|                            | Forcing SFC Transitions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-2                                                   |
|                            | Extended Forcing. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-2                                         |
|                            | Increased Program Scan Time . . . . . . . . . . . . . . . . . . . . . . . . . . 13-4                                                         |
|                            | I/O Force Privileges . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-4                                                |
|                            | Using Protected Controllers . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-5                                                     |
|                            | Using Selectable Timed Interrupts (STIs) and Controller Input Interrupts (PIIs) . . . . . . . . . . . . . . . . . . . . 13-5                 |
|                            | Setting Up and Using Extended Forcing . . . . . . . . . . . . . . . . . . . . . 13-5                                                         |
|                            | Step 1 - Select Which Group of Data You Want to Force . . . . 13-6                                                                           |

|                             | Step 2 - Use the Programming Software to Enter or Edit the Data You Want to Force in the Extended Force Configuration Table. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-7   |
|-----------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|                             | Step 3 - Use the Programming Software to Enter                                                                                                                                                          |
|                             | Step 4 - Enable or Disable the Forces . . . . . . . . . . . . . . . . . . . . 13-8                                                                                                                      |
|                             | Using Extended Forcing with Time-Critical Applications. . . . . 13-8                                                                                                                                    |
|                             | Using Special Programming Routines. . . . . . . . . . . . . . . . . . . . . . . 13-10                                                                                                                   |
|                             | Priority Scheduling for Interrupts and MCPs . . . . . . . . . . . . . . . . . 13-11                                                                                                                     |
|                             | Program Execution States . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 13-12                                                                                                                |
|                             | Influencing Priority Scheduling. . . . . . . . . . . . . . . . . . . . . . . . . 13-14                                                                                                                  |
|                             | Defining and Programming Interrupt Routines . . . . . . . . . . . . . . . 13-15                                                                                                                         |
|                             | Chapter 14                                                                                                                                                                                              |
| Preparing Power-Up Routines | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14-1                                                                                                     |
|                             | Setting Power-Up Protection. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14-1                                                                                                           |
|                             | Allowing or Inhibiting Startup. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 14-2                                                                                                          |
|                             | Defining a Controller Power-Up Procedure. . . . . . . . . . . . . . . . . . . 14-2                                                                                                                      |
|                             | Chapter 15                                                                                                                                                                                              |
| Preparing Fault Routines    | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-1                                                                                                     |
|                             | Understanding the Fault Routine Concept . . . . . . . . . . . . . . . . . . . . 15-1                                                                                                                    |
|                             | Responses to a Major Fault . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-1                                                                                                               |
|                             | Understanding Controller-Detected Major Faults . . . . . . . . . . . . . . 15-2                                                                                                                         |
|                             | Fault in a Controller-Resident or Extended-Local I/O Rack . . 15-3                                                                                                                                      |
|                             | Fault in a Remote I/O Chassis . . . . . . . . . . . . . . . . . . . . . . . . . . 15-3                                                                                                                  |
|                             | Defining a Fault Routine . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-4                                                                                                       |
|                             | Defining a Watchdog Timer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-5                                                                                                            |
|                             | Avoiding Multiple Watchdog Faults . . . . . . . . . . . . . . . . . . . . . . 15-6                                                                                                                      |
|                             | Programming a Fault Routine . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-6                                                                                                            |
|                             | Setting an Alarm. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-7                                                                                                        |
|                             | Clearing a Major Fault . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-7                                                                                                           |
|                             | Changing the Fault Routine from Ladder Logic . . . . . . . . . . . . 15-9                                                                                                                               |
|                             | Using Ladder Logic to Recover from a Fault. . . . . . . . . . . . . . 15-10                                                                                                                             |
|                             | Block-Transfers in Fault Routines . . . . . . . . . . . . . . . . . . . . . . 15-11                                                                                                                     |
|                             | Testing a Fault Routine . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-11                                                                                                             |
|                             | Monitoring Faults. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-11                                                                                                    |
|                             | Monitoring Major/Minor Faults and Fault Codes . . . . . . . . . . 15-12                                                                                                                                 |
|                             | Interpreting Major Faults . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-12                                                                                                               |
|                             | Interpreting Minor Faults . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-12                                                                                                               |
|                             | Monitoring Status Bits. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15-13                                                                                                             |

Chapter 16

| Using Main Control Programs                                                                                                           | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16-1                 |
|---------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------|
|                                                                                                                                       | Selecting Main Control Programs . . . . . . . . . . . . . . . . . . . . . . . . . . . 16-1                          |
|                                                                                                                                       | Understanding How the                                                                                               |
|                                                                                                                                       | Controller Interprets MCPs. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16-2                      |
|                                                                                                                                       | Configuring MCPs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16-3                 |
|                                                                                                                                       | Monitoring MCPs. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16-5                 |
|                                                                                                                                       | Chapter 17                                                                                                          |
| Using Selectable Timed Interrupts Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17-1 |                                                                                                                     |
|                                                                                                                                       | Using a Selectable Timed Interrupt. . . . . . . . . . . . . . . . . . . . . . . . . . 17-1                          |
|                                                                                                                                       | Writing STI Ladder Logic . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17-1                           |
|                                                                                                                                       | STI Application Example . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17-2                            |
|                                                                                                                                       | Block-Transfers in Selectable Timed Interrupts (STIs) . . . . . . . 17-2                                            |
|                                                                                                                                       | Defining a Selectable Timed Interrupt . . . . . . . . . . . . . . . . . . . . . . . 17-3                            |
|                                                                                                                                       | Monitoring Selectable Timed Interrupts. . . . . . . . . . . . . . . . . . . . . . 17-4                              |
|                                                                                                                                       | Chapter 18                                                                                                          |
| Using Processor Input Interrupts                                                                                                      | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18-1                 |
|                                                                                                                                       | Using a Processor Input Interrupt. . . . . . . . . . . . . . . . . . . . . . . . . . . 18-1                         |
|                                                                                                                                       | Writing PII Ladder Logic . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18-2                           |
|                                                                                                                                       | PII Application Examples . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18-2                           |
|                                                                                                                                       | Block-Transfers in Processor Input Interrupts (PIIs) . . . . . . . . 18-3                                           |
|                                                                                                                                       | Design Considerations. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18-4                         |
|                                                                                                                                       | Defining a Controller Input Interrupt. . . . . . . . . . . . . . . . . . . . . . . . 18-5                           |
|                                                                                                                                       | Monitoring Controller Input Interrupts . . . . . . . . . . . . . . . . . . . . . . 18-6                             |
|                                                                                                                                       | Appendix A                                                                                                          |
| System Specifications                                                                                                                 | Controller Specifications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . A-1                         |
|                                                                                                                                       | Memory and Channel Specifications. . . . . . . . . . . . . . . . . . . . . . A-2                                    |
|                                                                                                                                       | Memory Backup Devices. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . A-4                        |
|                                                                                                                                       | EEPROM Compatibility . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . A-5                              |
|                                                                                                                                       | Appendix B                                                                                                          |
| Processor Status File                                                                                                                 | . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . B-1 |
|                                                                                                                                       | S:0 - S:2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . B-1     |
|                                                                                                                                       | S:3-10 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . B-3      |
|                                                                                                                                       | S:11 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . B-4    |
|                                                                                                                                       | S:12 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . B-5    |
|                                                                                                                                       | S:13-S:24 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . B-9       |
|                                                                                                                                       | S:26-S:35 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . B-10        |
|                                                                                                                                       | S:36-S:78 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . B-11        |

Appendix C

| Maximizing System Performance   | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-1     |
|---------------------------------|----------------------------------------------------------------------------------------------------------|
|                                 | Program Scan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-1 |
|                                 | Effects of False Logic versus True Logic on Logic Scan Time. . C-2                                       |
|                                 | Effects of Different Input States on Logic Scan Time . . . . . . . . C-2                                 |
|                                 | Effects of Different Instructions on Logic Scan Time . . . . . . . . C-3                                 |
|                                 | Effects of Using Interrupts on Logic Scan Time . . . . . . . . . . . . . C-3                             |
|                                 | Effects of Housekeeping Time . . . . . . . . . . . . . . . . . . . . . . . . . . . C-4                   |
|                                 | Editing While in Remote Run Mode . . . . . . . . . . . . . . . . . . . . . . C-4                         |
|                                 | Putting Block-Transfer Modules in Controller-Resident Chassis C-5                                        |
|                                 | Using Global Status Flag Files . . . . . . . . . . . . . . . . . . . . . . . . . . . C-5                 |
|                                 | Calculating Throughput. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-5              |
|                                 | Input and Output Modules Delay . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-6               |
|                                 | I/O Backplane Transfer. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-6        |
|                                 | Remote I/O Scan Time . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-6         |
|                                 | Communication Rate. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-7              |
|                                 | Number of Rack Entries . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-7               |
|                                 | Block-Transfers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-8        |
|                                 | Calculating Worst-Case Remote I/O Scan Time . . . . . . . . . . . . . C-9                                |
|                                 | Optimizing Remote I/O Scan Time. . . . . . . . . . . . . . . . . . . . . . . C-9                         |
|                                 | Controller Time . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-11   |
|                                 | Example Calculation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . C-12       |
|                                 | Performance Effects of Online Operations . . . . . . . . . . . . . . . . . . . C-12                      |
|                                 | Effect of Inserting Ladder Rungs at the 56K-word Limit . . . . . . . . C-13                              |
|                                 | Using Program Control Instructions. . . . . . . . . . . . . . . . . . . . . . . . . C-14                 |
|                                 | Using JMP/LBL Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . C-14                    |
|                                 | Using FOR/NXT Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . C-14                      |
|                                 | Appendix D                                                                                               |
| Instruction Set Quick Reference | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-1       |
|                                 | Relay Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-2           |
|                                 | Timer Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-3           |
|                                 | Counter Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-4             |
|                                 | Compare Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-5               |
|                                 | Compute Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-7               |
|                                 | Logical Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-14            |
|                                 | Conversion Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-15                 |
|                                 | Bit Modify and Move Instructions . . . . . . . . . . . . . . . . . . . . . . D-16                        |
|                                 | File Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-17         |
|                                 | Diagnostic Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-19               |
|                                 | Shift Register Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-20               |
|                                 | Sequencer Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-21                |
|                                 | Program Control Instructions. . . . . . . . . . . . . . . . . . . . . . . . . . D-22                     |
|                                 | Process Control, Message Instructions. . . . . . . . . . . . . . . . . . . D-25                          |
|                                 | Block Transfer Instructions. . . . . . . . . . . . . . . . . . . . . . . . . . . . D-25                  |

|                          | ASCII Instructions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-27            |
|--------------------------|--------------------------------------------------------------------------------------------------------|
|                          | Bit and Word Instructions. . . . . . . . . . . . . . . . . . . . . . . . . . . . . D-30                |
|                          | File, Program Control, and ASCII Instructions . . . . . . . . . . . . D-32                             |
|                          | Appendix E                                                                                             |
| Switch Setting Reference | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-1   |
|                          | Controller Switches . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-2  |
|                          | Switch 1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-2 |
|                          | Switch 2 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-3 |
|                          | I/O Chassis Backplane . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-4      |
|                          | PLC-5 Controller in the I/O Chassis . . . . . . . . . . . . . . . . . . . . . . E-4                    |
|                          | 1771-ASB Remote I/O Adapter or 1771-ALX                                                                |
|                          | Extended-Local I/O Adapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-5                 |
|                          | I/O Chassis Configuration Plug . . . . . . . . . . . . . . . . . . . . . . . . . . E-6                 |
|                          | Remote I/O Adapter Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-7            |
|                          | (1771-ASB Series C and D) without Complementary I/O . . . . . E-7                                      |
|                          | (1771-ASB Series C and D) I/O Rack Number -                                                            |
|                          | without Complementary I/O . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-8                  |
|                          | Extended-Local I/O Adapter Module . . . . . . . . . . . . . . . . . . . . . . . . E-9                  |
|                          | (1771-ALX) Switch SW1 . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . E-9              |
|                          | (1771-ALX) Configuration Plug . . . . . . . . . . . . . . . . . . . . . . . . . E-10                   |
|                          | Appendix F                                                                                             |
| Troubleshooting          | Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-1   |
|                          | PLC-5 Controller . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-2 |
|                          | General Problems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-2         |
|                          | Controller Communication Channel Troubleshooting . . . . . . . . F-4                                   |
|                          | Extended-Local I/O Troubleshooting . . . . . . . . . . . . . . . . . . . . . F-5                       |
|                          | Ethernet Status Indicator . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-5            |
|                          | Ethernet Transmit LED . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-6              |
|                          | Remote I/O System. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-6     |
|                          | Troubleshooting Guide for the 1771-ASB Series C and D                                                  |
|                          | Adapter Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-6       |
|                          | Troubleshooting Guide for the 1771-ASB Series C and D                                                  |
|                          | Adapter Module (continued) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-8               |
|                          | Extended-Local I/O System . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-9          |
|                          | Troubleshooting Guide for the 1771-ALX Adapter Module . . . F-9                                        |
|                          | Unexpected Operation when Entering Run Mode. . . . . . . . . . . . . . . F-9                           |
|                          | Instructions with Unique Prescan Operations . . . . . . . . . . . . . . F-10                           |
|                          | Suggested Action . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . F-11        |

## Appendix G Cable Reference

## Index

Using This Chapter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . G-1 Channel 0 Pin Assignments . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . G-1 Serial Cable Pin Assignments. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . G-2 Connecting Diagrams. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . G-3 Programming Cable Specifications . . . . . . . . . . . . . . . . . . . . . . . . . . G-5 Ethernet Cable Connections . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . G-9

## Purpose of This Manual

## Related PLC-5 Documentation

1

## Using This Manual

The purpose of this manual is to help you design, operate and maintain an Enhanced and Ethernet PLC-5 programmable controller system. Use this manual to:

- determine the features of the controllers and how you use them
- design your PLC-5 system
- operate and maintain your PLC-5 system

The following documents contain additional information related to the procedures described in this document..

| Publication Title                                       | Publication Number   |
|---------------------------------------------------------|----------------------|
| Industrial Automation Wiring and Grounding Guidelines   | 1770-4.1             |
| PLC-5 Programmable Controller Instruction Set Reference | 1785-6.1             |
| Configuring Complementary I/O for PLC-5 Controllers     | 1785-6.8.3           |
| Data Highway Cable Installation Manual                  | 1770-6.2.2           |
| SCADA System Selection Guide,                           | AG-SG001             |
| PLC-5 Protected Controllers Product Data                | 1785-2.28            |
| PLC-5 Protected Controller Supplement                   | 1785-6.5.13          |
| 1771 Remote I/O Adapter Module User Manual              | 1771-UM001           |
| ControlNet PLC-5 Programmable Controllers User Manual   | 1785-UM022           |

## To get this documentation, you can either:

- view or download an electronic version from the internet at www.rockwellautomation.com/literature
- contact your local distributor or Rockwell Automation representative to place an order

## Terms Used in This Manual

Become familiar with the following terms and definitions which are used throughout this manual.

| Term                                  | Definition                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|---------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Block-transfer data                   | data transferred, in blocks of data up to 64 words, to/from a block transfer I/O module (for example, an analog module)                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| Discrete-transfer data                | data (words) transferred to/from a discrete I/O module                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Enhanced PLC-5 controllers            | references PLC-5/11, -5/20, -5/26, -5/30, -5/40, -5/46, -5/40L, -5/46L, -5/60, -5/60L, -5/80, and -5/86 controllers PLC-5/26, -5/46, and -5/86 controllers are protected controllers. See the PLC-5 Protected Controllers Supplement, publication 1785-6.5.13 This term also refers to the PLC-5/V30B, -5/V40B, -5/V40L, and -5/V80B controllers when applicable. See the PLC-5/VME VMEbus Programmable Controllers User Manual, publication 1785-6.5.9, for more information |
| Ethernet                              | a local area network with a baseband communication rate of 10M bps designed for the high-speed exchange of information between computers and related devices                                                                                                                                                                                                                                                                                                                  |
| Ethernet PLC-5 controllers            | references PLC-5/20E, -5/40E, and -5/80E controllers                                                                                                                                                                                                                                                                                                                                                                                                                          |
| Extended-local I/O                    | I/O connected to a controller across a parallel link to achieve higher throughput, thus limiting its distance from the controller                                                                                                                                                                                                                                                                                                                                             |
| Extended local I/O link               | a parallel link for carrying I/O data between a PLC-5/40L or -5/60L controller and extended-local I/O adapters                                                                                                                                                                                                                                                                                                                                                                |
| PLC-5 controller                      | used to generically reference Enhanced PLC-5 and Ethernet PLC-5 controllers in this manual only                                                                                                                                                                                                                                                                                                                                                                               |
| Controller-resident local I/O chassis | the I/O chassis in which the PLC-5 controller is installed                                                                                                                                                                                                                                                                                                                                                                                                                    |
| Remote I/O link                       | a serial communication link between a PLC-5 controller port in scanner mode and an adapter as well as I/O modules that are located remotely from the PLC-5 controller                                                                                                                                                                                                                                                                                                         |
| Remote I/O chassis                    | the hardware enclosure that contains an adapter and I/O modules that are located remotely on a serial communication link to a PLC-5 controller in scanner mode                                                                                                                                                                                                                                                                                                                |

## Manual Overview

## This manual has three main sections:

- Design
- Operate
- Maintain

| Section:   | For information about:                                                                                                                 | See        | Title:                                                 |
|------------|----------------------------------------------------------------------------------------------------------------------------------------|------------|--------------------------------------------------------|
| Design     | An overview of the PLC-5 controllers’ capabilities and keyswitch                                                                       | Chapter 1  | Understanding Your Controller                          |
| Design     | Guidelines for selecting and placing I/O modules                                                                                       | Chapter 2  | Selecting and Placing I/O                              |
| Design     | The proper environment for your PLC-5 system                                                                                           | Chapter 3  | Placing System Hardware                                |
| Design     | Choosing addressing mode, assigning rack numbers, and understanding PLC-5 memory                                                       | Chapter 4  | Addressing I/O and Controller Memory                   |
| Operate    | Configuring the controller for controller-resident I/O, transferring data, and monitoring status                                       | Chapter 5  | Communicating with Controller-Resident I/O             |
| Operate    | Configuring a system for remote I/O communication, designing a remote I/O link, transferring data, and monitoring status               | Chapter 6  | Communicating with Remote I/O                          |
| Operate    | Configuring a PLC-5 adapter channel, transferring data, and monitoring status                                                          | Chapter 7  | Communicating with a PLC-5 Adapter Channel             |
| Operate    | For PLC-5/40L, -5/46L, and -5/60L Controllers only: Configuring an extended-local I/O system, transferring data, and monitoring status | Chapter 8  | Communicating with Extended-Local I/O                  |
| Operate    | Configuring a system for Data Highway Plus™ and monitoring channel status                                                              | Chapter 9  | Communicating with Devices on a DH+ Link               |
| Operate    | Configuring a system for serial communications and monitoring channel status                                                           |            | Chapter 10 Communicating with Devices on a Serial Link |
| Operate    | For PLC-5/20E, -5/40E, and -5/80E Controllers only: Configuring a system for Ethernet communications and monitoring channel status     | Chapter 11 | Communicating with Devices on an Ethernet Network      |
| Operate    | Assigning passwords and privileges                                                                                                     | Chapter 12 | Protecting Your Programs                               |
| Operate    | PLC-5 programming feature overview                                                                                                     | Chapter 13 | Programming Considerations                             |
| Operate    | Defining power-up procedure                                                                                                            | Chapter 14 | Preparing Power-Up Routines                            |
| Operate    | Defining, programming, and monitoring fault routines                                                                                   | Chapter 15 | Preparing Fault Routines                               |
| Operate    | Configuring and monitoring main control programs                                                                                       | Chapter 16 | Using Main Control Programs                            |
| Operate    | Using, defining, and monitoring selectable timed interrupts                                                                            | Chapter 17 | Using Selectable Timed Interrupts                      |
| Operate    | Using, defining, and monitoring Controller input interrupts                                                                            | Chapter 18 | Using Controller Input Interrupts                      |
| Maintain   | System specifications                                                                                                                  |            | Appendix A System Specifications                       |
| Maintain   | Listing of the controller status file words and meaning                                                                                | Appendix B | Controller Status File                                 |
| Maintain   | General and specific performance considerations                                                                                        | Appendix C | Maximizing System Performance                          |
| Maintain   | Guide to ladder instructions and execution times                                                                                       | Appendix D | Instruction Set Quick Reference                        |
| Maintain   | How to set system switches                                                                                                             | Appendix E | Switch Setting Reference                               |
| Maintain   | Potential problems and recommended solutions                                                                                           | Appendix F | Troubleshooting                                        |
| Maintain   | Guidelines for choosing and making cables                                                                                              | Appendix G | Cable Reference                                        |

## Notes

## Using This Chapter

## Lay Out the System

1

## Understanding Your Programmable Controller

| For Information About                                                              | Go to Page   |
|------------------------------------------------------------------------------------|--------------|
| Lay Out the System                                                                 | 1-1          |
| Identifying controller components                                                  | 1-2          |
| Programming features                                                               | 1-10         |
| Using a controller channel as a remote I/O scanner                                 | 1-11         |
| Using a controller channel as a remote I/O adapter                                 | 1-12         |
| Using a PLC-5/40L, -5/60L programmable controller as an extended-local I/O scanner | 1-14         |

Lay out the system by determining the network configuration and the placement of components in each location. Decide at this time whether each location will have its own controller.

Place each controller's I/O on an isolated network to maximize the performance and to more easily accommodate future network or system configuration changes. If you plan to share I/O, make sure the I/O is on a network that each controller can access.

Assume that Network A and Network B both require a controller and its I/O. Both controllers interact with time critical information.

<!-- image -->

## Identifying Controller Components

For a PLC-5 controller to control I/O modules, both the controller and the I/O modules must be directly attached to the same network.

| I/O Location Controller in Panel A, chassis 1   | Controller in Panel B, chassis 1   |
|-------------------------------------------------|------------------------------------|
| Panel A, chassis 1 yes yes                      |                                    |
| Panel A, chassis 2 yes no                       |                                    |
| Panel A, chassis 3 yes no                       |                                    |
| Panel B, chassis 1 yes yes                      |                                    |
| Panel B, chassis 2 no yes                       |                                    |
| Panel C, chassis 1 yes yes                      |                                    |

Evaluate what communications need to occur between controllers. If there is sporadic information that is not time-critical, use a message-based network such as an EtherNet/IP (the information portion) or Data Highway PlusT sTM .

To become familiar with the controller's front panels, use these figures:

| For the Front Panels Of                             | Page   |
|-----------------------------------------------------|--------|
| PLC-5/11, -5/20 and -5/26 controllers               | 1-3    |
| PLC-5/30 controllers                                | 1-4    |
| PLC-5/40, -5/46, -5/60, -5/80 and -5/86 controllers | 1-5    |
| PLC-5/20E controllers                               | 1-6    |
| PLC-5/40E and -5/80E controllers                    | 1-7    |
| PLC-5/40L and -5/60L controllers                    | 1-8    |

## PLC-5/11, -5/20, and -5/26 Controller Front Panels

PLC-5/11 Controller

<!-- image -->

channel 1A communication port;

PLC-5/20 or -5/26 Controller

<!-- image -->

this 3-pin port is a dedicated DH+ port

- Channel 0 is optically-coupled (provides high electrical noise immunity) and can be used with most RS-422A equipment as long as: 1
- termination resistors are not used
- the distance and transmission rate are reduced to comply with RS-423 requirements
- Configure these 3-pin ports for: 2
- remote I/O scanner
- remote I/O adapter,
- DH+ communication
- unused

## PLC-5/30 Controller Front Panell

<!-- image -->

- Channel 0 is optically-coupled (provides high electrical noise immunity) and can be used with most RS-422 equipment as long as: 1
- termination resistors are not used
- the distance and transmission rate are reduced to comply with RS-423 requirements
- Configure these 3-pin ports for: 2
- remote I/O scanner,
- remote I/O adapter,
- DH+ communication
- unused

## PLC-5/40, -5/46, -5/60, -5/80, and -5/86 Controller Front Panel

<!-- image -->

- Channel 0 is optically-coupled (provides high electrical noise immunity) and can be used with most RS-422A equipment as long as: 1
- termination resistors are not used
- the distance and transmission rate are reduced to comply with RS-423 requirements
- Configure these 3-pin ports for: 2
- remote I/O scanner,
- remote I/O adapter,
- DH+ communication
- unused

## PLC-5/20E Controller Front Panel

<!-- image -->

- Channel 0 is optically-coupled (provides high electrical noise immunity) and can be used with most RS-422A equipment as long as: 1
- termination resistors are not used
- the distance and transmission rate are reduced to comply with RS-423 requirements
- Configure these 3-pin ports for: 2
- remote I/O scanner
- remote I/O adapter
- DH+ communication
- unused
- Configure this 3-pin port for: 3
- remote I/O adapter
- DH+ communication

## PLC-5/40E and -5/80E Controller Front Panels

<!-- image -->

- Channel 0 is optically-coupled (provides high electrical noise immunity) and can be used with most RS-422A equipment as long as: 1
- termination resistors are not used
- the distance and transmission rate are reduced to comply with RS-423 requirements
- Configure these 3-pin ports for: 2
- remote I/O scanner
- remote I/O adapter
- DH+ communication
- unused

<!-- image -->

## PLC-5/40L and -5/60L Controller Front Panels

<!-- image -->

- Channel 0 is optically-coupled (provides high electrical noise immunity) and can be used with most RS-422A equipment as long as: 1
- termination resistors are not used
- the distance and transmission rate are reduced to comply with RS-423 requirements
- Configure these 3-pin ports for: 2
- remote I/O scanner,
- remote I/O adapter,
- DH+ communication
- unused

Use the keyswitch to change the mode in which a controller is operating.

## If You Want to

- Run your program. Outputs are enabled. (Equipment being controlled by the I/O addressed in the ladder program begins operation.)
- Force I/O.
- Save your programs to a disk drive (during operation).
- Enable outputs.
- Edit data table values.

## Notes:

- You cannot create or delete a program file, create or delete data files, edit online, or change the modes of operation through the programming software while in run mode.
- You can prevent forcing and data table changes by usingRSLogix5 programming software to set user control bit S:26/6.
- Disable outputs (outputs are turned off).
- Create, modify, and delete ladder files, SFC files, or data files.
- Download to/from a memory module.
- Save/restore programs.

## Notes:

- The controller does not scan the program.
- You cannot change the mode of operation through the programming software while in program mode.

Change between remote program, remote test, and remote run modes through the programming software.

## Remote run

- Enable outputs.
- Save/restore programs.
- Edit while operating.

## Remote program

See the program-mode description above.

## Remote test

- Execute ladder programs with outputs disabled.
- Cannot create or delete ladder programs or data files.
- Save/restore programs.
- Edit while operating.

## Turn the Keyswitch to

RUN

<!-- image -->

## PROG (program)

<!-- image -->

## REM (remote)

<!-- image -->

## Programming Features

This table highlights the programming features of a PLC-5 programmable controller.

| This Capability                   | Lets You                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|-----------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Ladder logic                      | program using a language that is representative of relay logic. Choose this language •  if you are more familiar with ladder logic than with programming languages such as BASIC Your plant personnel may be more familiar with ladder logic; consider their needs as well. •  performing diagnostics •  programming discrete control                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| Subroutines                       | store recurring sections of program logic that can be accessed from multiple program files. A subroutine saves memory because you program repetitive logic only once. The JSR instruction directs the controller to go to a separate subroutine file within the logic controller, scan that subroutine file once, and return to the point of departure.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| Sequential Function Charts (SFCs) | use sequence-control language to control and display the state of a sequential process. Instead of using one long ladder program for your application, divide the logic into steps and transitions. A step corresponds to a control task; a transition corresponds to a condition that must occur before the programmable controller can perform the next control task. The display of these steps and transitions lets you see what state the machine process is in at a given time via a flowchart form. SFCs offer constructs that enable execution of multiple paths of logic, or a single selected path of logic, as well as the ability to jump forwards and backwards. Troubleshooting can be reduced to a small routine of logic instead of an entire ladder file. SFCs are best for defining the order of events in a sequential process. |
| Structured text                   | program using a language similar to BASIC. Choose structured text if you are: •  more familiar with programming languages such as BASIC than with ladder logic •  using complex mathematical algorithms •  using program constructs that repeat or “loop” •  creating custom data-table monitoring screens                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Main Control Programs (MCPs)      | separate sequential logic from ladder logic and structured text as a way of modularized your process and making troubleshooting easier. Use several main control programs (MCPs) to define one main control program for each particular machine or function of your process. MCPs accommodate independent or non-sequential activities. A main control program can be an SFC file numbered 1-999 or a ladder-logic file or structured-text program numbered 2-999. One data table is used by all MCPs (i.e., you do not have a separate data table for each                                                                                                                                                                                                                                                                                        |

## Using a Controller Channel as a Remote I/O Scanner

Configure a remote I/O channel for scanner mode to read and write I/O information between a controller and an I/O device remotely located from the controller.

A controller with a channel configured for scanner mode acts as a supervisory controller for other controllers that are in adapter mode as well as remote I/O adapter modules. The scanner-mode PLC-5 controller can:

- gather data from node adapter devices in remote I/O racks
- process I/O data from 8-, 16-, or 32-point I/O modules
- address I/O in 2-, 1-, or 1/2-slot I/O groups
- support a complementary I/O configuration
- support block-transfer in any I/O chassis

The scanner-mode PLC-5 controller:

- transfers discrete data and block-transfer data to/from modules in remote I/O racks as well as to/from controllers in adapter mode.
- scans remote I/O buffers asynchronously to the program scan.
- updates the input/output image data table from the remote I/O buffer(s) synchronously to the program scan

<!-- image -->

## A controller transfers I/O data and status data using:

| •  discrete transfers   | data transfers of 8 words per rack occur automatically on the remote I/O network                      |
|-------------------------|-------------------------------------------------------------------------------------------------------|
| •                       | block-transfers special data transfers that require ladder logic instructions to achieve the transfer |
| •                       | allow a transfer of a maximum of 64 words of data                                                     |
| •                       | also used to communicate information between a scanner channel and an adapter-mode controller channel |

## Using a Controller Channel as a Remote I/O Adapter

Configure a controller channel for adapter mode when you need predictable, real-time exchange of data between a distributed control adapter-mode controller channel and a supervisory controller. The remote I/O adapter channel exchanges data with a supervisory controller.

In this example, a PLC-5/40 controller channel is the supervisory (scanner-mode) controller of the 1771-ASB module and the PLC-5/20 controller.

Connect the controllers via the remote I/O link.

You can monitor status between the supervisory controller and the adapter-mode PLC-5 controller channel at a consistent rate (i.e., the transmission rate of the remote I/O link is unaffected by programming terminals and other non-control-related communications).

The adapter-mode PLC-5 controller can monitor and control its controller-resident local I/O while communicating with the supervisory controller via a remote I/O link.

<!-- image -->

For Enhanced and Ethernet programmable controller channels in adapter mode, you do not need ladder logic in the adapter controller for block-transfer instructions. You define the block-transfers via an adapter configuration screen and by defining block-transfer files.

<!-- image -->

- The following programmable controllers can operate as supervisory controllers: 1

PLC-2/20 and PLC-2/30 controllers

- PLC-3 and PLC-3/10 controllers PLC-5/15 and PLC-5/25E controllers All Enhanced and Ethernet PLC-5 controllers; separate channels can be configured for a remote I/O scanner and an adapter PLC-5/V30, PLC-5/V40, PLC-5/V40L, and PLC-5/V80 controllers PLC-5/250 controllers
- All PLC-5 family controllers, except the PLC-5/10, can operate as remote I/O adapter modules 2

## Using a PLC-5/40L, -5/60L Programmable Controller as an Extended-Local I/O Scanner

Use the extended-local I/O link when you need I/O updates more quickly than is possible from remote I/O link. An extended-local I/O link provides faster scan and update time than a remote I/O link. The extended-local I/O link is limited to 30.5 cable-m (100 cable-ft). If an I/O chassis is located more than 30.5m from the controller, you must use a remote I/O link.

A PLC-5/40L or -5/60L controller (channel 2) and an extended-local I/O adapter module (1771-ALX) form an extended-local I/O link.

The extended-local I/O link is a parallel link that enables a PLC-5/40L or -5/60L controller to scan a maximum of 16 extended-local I/O chassis.

Due to the cabling design, you can remove an adapter module from a chassis on the extended-local I/O link without disrupting communication to other chassis on the extended-local I/O link.

Important: The PLC-5/40L and -5/60L controllers cannot be used as extended-local I/O adapters.

<!-- image -->

<!-- image -->

## Using This Chapter

## Selecting I/O Modules

1

## Selecting and Placing I/O

| For Information About            | Go to Page   |
|----------------------------------|--------------|
| Selecting I/O modules            | 2-1          |
| Selecting I/O module density     | 2-2          |
| Placing I/O modules in a chassis | 2-3          |

Select I/O modules to interface your PLC-5 controller with machines or processes that you determine while analyzing your plant operation.

Use the following list and table as guidelines for selecting I/O modules and operator control interface(s).

- How much I/O is required to control your process(es)?
- Where will you concentrate I/O points for portions of an entire process when the entire process is distributed over a large physical area?
- What type of I/O is required to control your process(es)?
- What is the required voltage range for each I/O module?
- What is the backplane current required for each I/O module?
- What are the noise and distance limitations for each I/O module?
- What isolation is required for each I/O module?

## Guidelines for Selecting I/O Modules

| Choose this Type of I/O Module              | For these Types of Field Devices or Operations (examples)                                                                                                                             | Explanation                                                                                                    |
|---------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------|
| Discrete input module and block I/O module  | Selector switches, pushbuttons, photoelectric eyes, limit switches, circuit breakers, proximity switches, level switches, motor starter contacts, relay contacts, thumbwheel switches | Input modules sense on/off or opened/closed signals. Discrete signals can be either ac or dc.                  |
| Discrete output module and block I/O module | Alarms, control relays, fans, lights, horns, valves, motor starter, or solenoids                                                                                                      | Output module signals interface with on/off or opened/closed devices. Discrete signals can be either ac or dc. |
| Analog input module                         | Temperature transducers, pressure transducers, load cell transducers, humidity transducers, flow transducers, and potentiometers                                                      | Convert continuous analog signals into input values for the PLC controller.                                    |
| Analog output module                        | Analog valves, actuators, chart recorders, electric motor drives, analog meters                                                                                                       | Interpret PLC controller output to analog signals (generally through transducers) for field devices.           |
| Specialty I/O modules                       | Encoders, flow meters, I/O communication, ASCII, RF type devices, weigh scales, bar-code readers, tag readers, display devices                                                        | Are generally used for specific applications such as position control, PID, and external device communication. |

## Selecting I/O Module Density

The density of an I/O module is the number of controller input or output image-table bits to which it corresponds. A bidirectional module with 8 input bits and 8 output bits has a density of 8. I/O module density helps determine your I/O addressing scheme. See chapter 4 for more information about I/O addressing.

Use these guidelines for selecting I/O module density:

| Choose this I/O Density If You   |                                                                                                                                                                      |
|----------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 8-point I/O module               | • currently use 8-point modules •  need integral, separately-fused outputs •  want to minimize cost per module                                                       |
| 16-point I/O module              | • currently use 16-point modules •  need separately-fused outputs with a special wiring arm                                                                          |
| 32-point I/O module              | • currently use 32-point modules •  want to minimize number of modules •  want to minimize the space required for I/O chassis •  want to minimize cost per I/O point |

## Placing I/O Modules in a Chassis

Module placement priority:

1. block-transfer modules (all types)
2. dc input modules
3. dc output modules
4. ac input modules
5. ac output modules

Place block-transfer modules according to these guidelines:

- Place as many modules as possible for which you need fast block-transfer times in your controller-resident local I/O chassis.
- Place modules in which block-transfer timing is not as critical in remote I/O chassis.
- Ac output modules should always be the furthest I/O modules away from any block-transfer modules in the same chassis.

Place I/O modules in a chassis depending on the electrical characteristics of the module. The placement is made left to right, with the left-most position being closest in the chassis to the PLC-5 controller or the I/O adapter module. The placement order is as follows:

<!-- image -->

lowV highV

Place input and output modules according to these guidelines:

- left to right
- lowest voltage to highest voltage

For optimal speed using discrete I/O, use the following module-placement priority scheme:

1. controller chassis
2. extended-local I/O chassis
3. remote I/O chassis

## Notes

## Using This Chapter

## Determining the Proper Environment

1

## Placing System Hardware

| For Information About Go to Page       |
|----------------------------------------|
| Determining the proper environment 3-1 |
| Protecting your controller 3-3         |
| Avoiding electrostatic damage 3-3      |
| Laying out your cable raceway 3-4      |
| Laying out your backpanel spacing 3-5  |
| Grounding your system 3-6              |

Place the controller in an environment with conditions that fall within these guidelines:

## Environmental Condition Acceptable Range

| Operating temperature 0 to 60° C (32 to 140° F)   |
|---------------------------------------------------|
| Storage temperature -40 to 85° C (-40 to 185° F)  |
| Relative humidity 5 to 95% (without condensation) |

Separate your programmable controller system from other equipment and plant walls to allow for convection cooling. Convection cooling draws a vertical column of air upward over the controller. This cooling air must not exceed 60° C (140° F) at any point immediately below the controller. If the air temperature exceeds 60° C, install fans that bring in filtered air or recirculate internal air inside the enclosure, or install air-conditioning/heat-exchanger units.

To allow for proper convection cooling in enclosures containing a controller-resident chassis and remote I/O chassis, follow these guidelines.

## Minimum spacing requirements for a controller-resident chassis:

- Mount the I/O chassis horizontally.
- Allow 153 mm (6 in) above and below the chassis.
- Allow 102 mm (4 in) on the sides of each chassis.
- Allow 51 mm (2 in) vertically and horizontally between any chassis and the wiring duct or terminal strips.
- Leave any excess space at the top of the enclosure, where the temperature is the highest.

<!-- image -->

## Minimum spacing requirements for a remote I/O and extended-local I/O chassis:

- Mount the I/O chassis horizontally.
- Allow 153 mm (6 in) above and below all chassis. When you use more than one chassis in the same area, allow 152.4 mm (6 in) between each chassis.
- Allow 102 mm (4 in) on the sides of each chassis. When you use more than one chassis in the same area, allow 101.6 mm (4 in) between each chassis.
- Allow 51 mm (2 in) vertically and horizontally between any chassis and the wiring duct or terminal strips.
- Leave any excess space at the top of the enclosure, where the temperature is the highest.

13081

<!-- image -->

18749

## Protecting Your Controller

## Preventing Electrostatic Discharge

You provide the enclosure for your controller system. This enclosure protects your controller system from atmospheric contaminants such as oil, moisture, dust, corrosive vapors, or other harmful airborne substances. To help guard against electromagnetic interference (EMI) and radio frequency interference (RFI), we recommend a steel enclosure.

Mount the enclosure in a position where you can fully open the doors. You need easy access to controller wiring and related components so that troubleshooting is convenient.

When you choose the enclosure size, allow extra space for transformers, fusing, disconnect switch, master control relay, and terminal strips.

## ATTENTION

<!-- image -->

Under some conditions, electrostatic discharge can degrade performance or damage the controller. Read and observe the following precautions to guard against electrostatic damage.ESD protection

- Wear an approved wrist strap grounding device when handling the controller.
- Touch a grounded object to discharge yourself before handling the controller.
- Do not touch the backplane connector or connector pins.

## Laying Out Your Cable Raceway

The raceway layout of a system reflects where the different types of I/O modules are placed in I/O chassis. Therefore, you should determine I/O-module placement prior to any layout and routing of wires. When planning your I/O-module placement, however, segregate the modules based on the conductor categories published for each I/O module so that you can follow these guidelines. These guidelines coincide with the guidelines for "the installation of electrical equipment to minimize electrical noise inputs to controllers from external sources" in IEEE standard 518-1982.

To plan a raceway layout, do the following:

- categorize conductor cables
- route conductor cables

## Categorize Conductors

Segregate all wires and cables into categories as described in the Industrial Automation Wiring and Grounding Guidelines, publication 1770-4.1. See the installation data for each I/O module that you are using for information about its classification.

## Route Conductors

To guard against coupling noise from one conductor to another, follow the general guidelines for routing cables described in the Industrial Automation Wiring and Grounding Guidelines, publication 1770-4.1. You should follow the safe grounding and wiring practices called out in the National Electrical Code (NEC, published by the National Fire Protection Association, in Quincy, Massachusetts), and local electrical codes.

## Laying Out Your Backpanel Spacing

Use 6.35 mm (0.25 inch) mounting bolts to attach the I/O chassis to the enclosure backpanel.

## Chassis Dimensions (Series B)

<!-- image -->

## I/O Chassis and External Power Supply Dimensions

<!-- image -->

Clearance depth is 204mm (8") for 8 I/O connection points per module.

## Grounding Your System

For more information on proper grounding guidelines, see the Industrial Automation Wiring and Grounding Guidelines, publication 1770-4.1.

## Recommended Grounding Configuration for Remote I/O Systems

<!-- image -->

Required Grounding Configuration for Extended-Local I/O Systems

<!-- image -->

## Notes

## Using This Chapter

## I/O Addressing Concept

## Addressing I/O and Controller Memory

| For Information About                 | Go to Page   |
|---------------------------------------|--------------|
| I/O addressing concept                | 4-1          |
| Choosing an addressing mode           | 4-3          |
| Addressing block-transfer modules     | 4-7          |
| Addressing summary                    | 4-7          |
| Assigning racks                       | 4-8          |
| Understanding PLC-5 controller memory | 4-10         |
| Addressing                            | 4-16         |
| Effectively Using I/O Memory          | 4-24         |

Since the main purpose of a programmable controller is to control inputs and outputs of field devices like switches, valves, and thermocouples, these inputs and outputs must occupy a location in the controller memory so that they can be addressed in your control program. Each terminal on an input or output module that can be wired to a field device occupies a bit within controller memory. The part of controller memory that houses I/O addresses is the input image table and the output image table .

I/O addressing helps connect the physical location of an I/O module terminal to a bit location in the controller memory. I/O addressing is just a way to segment controller memory. The segmentation is as follows:

| Classification                                                                                                                      | Term              | Relation to Controller Memory                                                                                                                                                                                                                                                                   |
|-------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| A specific terminal on an I/O module that occupies a space in controller memory                                                     | terminal or point | The density of an I/O module, i.e., 8-point, 16-point, 32-point, directly relates to the amount of memory (bits) the module occupies in controller memory. For example, a 16-point input module occupies 16 bits in the controller’s input image table.                                         |
| I/O terminals that when combined occupy 1 word in controller’s input image table and 1 word in the controller’s output image table. | I/O group         | 16 input bits = 1 word in controller’s input image table 16 output bits = 1 word in the controller’s output image table                                                                                                                                                                         |
| Controller memory needs to be grouped so that related I/O groups can be considered a unit.                                          | I/O rack          | 128 input bits and 128 output bits, or8 input words and 8 output words, or 8 I/O groups Each PLC-5 controller has a finite amount of racks it can support. For example, a PLC-5/30 can support 8 I/O racks. The controller always occupies at least one I/O rack for itself, rack 0 by default. |

1

<!-- image -->

The figure below shows the relationship between an I/O terminal and its location in controller memory.

## I/O Addressing as It Relates to an I/O Terminal

<!-- image -->

Now that you are familiar with how controller memory is segmented to address a specific I/O terminal, the next section explains available addressing modes. These modes let you define the relationship between an I/O chassis slot and an I/O group (16 input bits and 16 output bits).

## Choosing an Addressing Mode

For each I/O chassis in your system, you must define how many I/O chassis slots make up an I/O group (1 word each in the input image table and output image table); this choice is the chassis' addressing mode. Choose from among these available modes:

<!-- image -->

When you place your I/O modules in the I/O chassis slots, the module's density determines how quickly I/O groups form. For example, let's choose 1-slot addressing and see how 8-, 16-, and 32-point I/O modules fill controller memory.

## 18-and 16-point Example

<!-- image -->

## 32-point Example

<!-- image -->

1-slot addressing (1 I/O chassis slot = 1 I/O group = 1 input image word and 1 output image word = 16 input bits and 16 output bits.)

<!-- image -->

<!-- image -->

When planning your system design, consider the densities of the I/O modules you are using and choose an addressing mode that most efficiently uses controller memory.

## Example of Efficient I/O Image Table Use.

<!-- image -->

2-slot addressing (2 I/O chassis slot = 1 I/O group = 1 input image word and 1 output image word = 16 input bits and 16 output bits.)

16-point I/O modules occupy 16 bits, an entire word, in the image table.

Installing as a pair a 16-point input module and a 16-point output module efficiently uses the image table.

Define the addressing mode for each I/O chassis by setting the chassis backplane switch assembly. For more information, see Appendix E.

<!-- image -->

## Addressing Block-Transfer Modules

## Addressing Summary

Block-transfer modules occupy 8 bits in the controller's I/O image table. Since all block-transfer modules are bidirectional, they cannot be used to complement either input or output modules.

| To Address  Use                                                                                                                                                                                                                                  |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| single slot modules assigned I/O rack and group number of the slot in which the module resides and 0 for the module number When using 1/2-slot addressing, use the assigned rack number and the lowest group number and 0 for the module number. |
| double-slot modules assigned rack number and the lowest group number and 0 for the module number                                                                                                                                                 |

Use this table as a quick reference for addressing.

| Addressing Mode   | Guidelines                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|-------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 2-slot            | • Two I/O module slots = 1 group •  Each physical 2-slot I/O group corresponds to one word (16 bits) in the input image table and one word (16 bits) in the output image table •  When you use 16-point I/O modules, you must install as a pair an input module and an output module in an I/O group; if you use an input module in slot 0, you must use an output module in slot 1 (or it must be empty). This configuration gives you the maximum use of I/O. •  You cannot use a block-transfer module and a 16-point module in the same I/O group because block-transfer modules use 8 bits in both the input and output table. Therefore, 8 bits of the 16-point module would conflict with the block-transfer module. •  You cannot use 32-point I/O modules. •  Assign one I/O rack number to eight I/O groups.                      |
| 1-slot            | • One I/O module slot = 1 group •  Each physical slot in the chassis corresponds to one word (16 bits) in the input image table and one word (16 bits) in the output image table •  When you use 32-point I/O modules, you must install as a pair an input module and an output module in an even/odd pair of adjacent I/O group; if you use an input module in slot 0, you must use an output module in slot 1 (or it must be empty). This configuration gives you the maximum use of I/O. •  Use any mix of 8- and 16-point I/O modules, block-transfer or intelligent modules in a single I/O chassis. Using 8-point modules results in fewer total I/O. •  Assign one I/O rack number to eight I/O groups.                                                                                                                              |
| 1/2-slot          | • One half of an I/O module slot = 1 group •  Each physical slot in the chassis corresponds to two words (32 bits) in the input image table and two words (32 bits) in the output image table •  Use any mix of 8-, 16-, and 32-point I/O or block-transfer and intelligent modules. Using 8-point and 16-point I/O modules results in fewer total I/O. •  With the controller-resident local rack set for 1/2-slot addressing, you cannot force the input bits for the upper word of any slot that is empty or that has an 8-point or 16-point I/O module. For example, if you have an 8-point or a 16-point I/O module in the first slot of your local rack (words 0 and 1 of the I/O image table, 1/2-slot addressing), you cannot force the input bits for word 1 (I:001) on or off. •  Assign one I/O rack number to eight I/O groups. |

## Assigning Racks

The number of racks in a chassis depends on the chassis size and the addressing mode:

| If Using this Chassis Size   | 2-slot Addressing, Results In   | 1-slot Addressing, Results In   | 1/2-slot Addressing, Results In   |
|------------------------------|---------------------------------|---------------------------------|-----------------------------------|
| 4-slot                       | 1/4 rack                        | 1/2 rack                        | 1 rack                            |
| 8-slot                       | 1/2 rack                        | 1 rack                          | 2 racks                           |
| 12-slot                      | 3/4 rack                        | 1-1/2 racks                     | 3 racks                           |
| 16-slot                      | 1 rack                          | 2 racks                         | 4 racks                           |

## TIP

When assigning rack numbers, use the following guidelines:

- One I/O rack number is eight I/O groups, regardless of the addressing mode that you select.
- You can assign from one to four racks in your controller-resident local chassis (128 inputs and 128 outputs) depending on the chassis size and addressing mode. You cannot split a controller-resident local I/O rack over two or more chassis or assign unused controller-resident local I/O groups to remote I/O racks.
- The default address of the controller-resident local rack is 0.
- You cannot split racks across remote I/O and extended-local I/O links. For example, if an 8-slot extended-local I/O chassis is configured as I/O groups 0-3 of I/O rack 2, an 8-slot remote I/O chassis cannot be configured as I/O groups 4-7 of I/O rack 2. For more information about addressing extended-local I/O, see chapter 8.
- When using complementary I/O addressing, treat complementary rack addresses individually when grouping racks; primary rack numbers are separate from complement rack numbers.
- If you are not using the autoconfiguration function, group together 1/4-racks and 1/2-racks of each logical rack on the configuration screen of your programming software. Do not intersperse these with other rack numbers. For example, your programming software has a screen with the following information for defining racks:

<!-- image -->

|                          |                         | Rack Starting Rack Range Fault Inhibit Reset Retry   |
|--------------------------|-------------------------|------------------------------------------------------|
|                          | 1 0 1/4 010-011 I 0 0   |                                                      |
|                          | 1 2 1/4 012-013 0 0 0   |                                                      |
|                          | 1 4 1/4 014-015 0 0 0   |                                                      |
| Group together 1/4 racks | 2 0 1/4 020-021 0 0 0   |                                                      |
| Group together 1/4 racks | 2 2 1/4 022-023 0 0 0   |                                                      |
| Group together 1/4 racks | 2 4 1/2 024-027 0 0 0   |                                                      |
| Group together 1/4 racks | 3 0 1/4 030-031 0 0 0   |                                                      |
| Group together 1/4 racks | 17 0 FULL 170-177 0 0 0 |                                                      |

## TIP

## When assigning remote I/O rack numbers, use these guidelines:

- A single remote I/O scanner channel can support up to 32 devices but only 16 rack numbers. For more information, see chapter 6.
- Limit the number of remote I/O rack numbers to those that your PLC-5 controller can support.
- The PLC-5 controller and the 1771-ASB adapter module automatically allocate the next higher rack number(s) to the remaining I/O groups of the chassis. For example, if you select 1/2-slot addressing for your controller-resident local chassis and you are using a 16-slot (1771-A4B) chassis, the controller will address racks 0, 1, 2, and 3 in this chassis.
- You can assign a remote I/O rack to a fraction of a chassis, a single I/O chassis, or multiple I/O chassis as shown below.

<!-- image -->

## Understanding PLC-5 Controller Memory

Controller memory is divided into two basic areas:

| Storage Areas   | Description                                                                                                                                                                                                                                                                                                                                                                             |
|-----------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Data            | All of the data the controller examines or changes is stored in files in data storage areas of memory. These storage areas store: • Data received from input modules • Data to be sent to output modules; this data represents decisions made by the logic • Intermediate results made by the logic • Preloaded data such as presets and recipes • Control instructions • System status |
| Program Files   | You create files for program logic, depending on the method you are using: ladder logic, sequential function charts, and/or structured text. These files contain the instructions to examine inputs and outputs and return results.                                                                                                                                                     |

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

## Understanding Data Storage (Data-Table Files)

The controller divides data storage into:

- Types that let you specify different formats and ranges to accommodate different types of data. For more information on the different types of data files, see on page 13.
- You can create multiple files of a given type. Files let you group and organize logically related data. When you need to access data, you specify the file in which the data is stored.
- Some types of files are made up of 16-bit words. Floating-point words are 32 bits. When you need to access this data, you specify it with a formatted address.
- Each word contains multiple bits. This is the smallest division of data. A bit contains a value of zero or one. When you need to access this data, you specify it with a formatted address.
- Some types of files are divided into structures used to control instruction elements. These structures are subdivided into members at the bit or word level. When you need to access this data, you specify it with a formatted address.

You can also organize data within files into data blocks to group and organize logically related data. When you need to access this data, you specify only the starting address within the file (and length) instead of each individual address.

When you organize data, group data by similar kind, such as:

- results of calculations
- batch recipes

Because of the structure of block-transfer instructions, you must group data such as:

- inputs from analog modules
- outputs to analog modules

## TIP

## IMPORTANT

## TIP

You might also want to leave room for future expansion when grouping data. Do this by leaving gaps between:

- data blocks within a file
- groups of sequentially numbered files
- modules in an I/O chassis

If you plan to edit your program online in Run mode, you must allocate unused data table files/elements and program files because you cannot create user memory while in run mode. Each unused file, however, uses 6 words of overhead memory for each data/program file you skip. Use care when leaving gaps.

Follow these guidelines when organizing data files:

- Group large amounts of related data into files.
- Address the data files from 3-999 as needed. (See on page page 13).
- Address the words needed in each data file consecutively from 0-999 (0-1999 for some data types in series E, revision D controllers and later).
- Address the words of I/O image data according to how you configured your I/O:
- – 0-37 (octal) for PLC-5/11, -5/20, -5/20E
- – 0-77 (octal) for PLC-5/30
- – 0-177 (octal) for PLC-5/40, -5/40L, -5/40E
- – 0-277 (octal) for PLC-5/60, -5/60L, -5/80, -5/80E
- When addressing I/O image bits, address them 00-07 or 10-17 (octal).
- When organizing bit data, address the bits in each word 0-15 (decimal) for binary or integer files.

Each data table file allocates 6 words of memory when you create the file. This is in addition to any data stored in the file.

## Addressing File Types

The following two tables show the available file types and the amount of memory used by each.

Data Table File Types and Memory Usage for PLC-5 Controllers Series E/Revision D and Later

| File Type         | File-Type Identifier   | File Number   | Maximum Size of File 16-bit Words and Structures   | Maximum Size of File 16-bit Words and Structures   | Maximum Size of File 16-bit Words and Structures   | Maximum Size of File 16-bit Words and Structures   | Memory Used in Overhead for Each File (in 16-bit Words)   | Memory Used (in 16-bit Words) per Word, Character, or Structure   |
|-------------------|------------------------|---------------|----------------------------------------------------|----------------------------------------------------|----------------------------------------------------|----------------------------------------------------|-----------------------------------------------------------|-------------------------------------------------------------------|
| File Type         | File-Type Identifier   | File Number   | PLC-5/11, -5/20, -5/20E                            | PLC-5/30 PLC-5/40,                                 | -5/40E, -5/40L                                     | PLC-5/60, -5/60L, -5/80, -5/80E                    | Memory Used in Overhead for Each File (in 16-bit Words)   | Memory Used (in 16-bit Words) per Word, Character, or Structure   |
| Output image O    |                        | 0             | 32                                                 | 64                                                 | 128                                                | 192                                                | 6                                                         | 1/word                                                            |
| Input image       | I                      | 1             | 32                                                 | 64                                                 | 128                                                | 192                                                | 6                                                         | 1/word                                                            |
| Status            | S                      | 2             | 128                                                | 128                                                | 128                                                | 128                                                | 6                                                         | 1/word                                                            |
| Bit (binary)      | B                      | 31            | 2000 words                                         | 2000 words                                         | 2000 words                                         | 2000 words                                         | 6                                                         | 1/word                                                            |
| Timer             | T                      | 41            | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6                                                         | 3/structure                                                       |
| Counter           | C                      | 51            | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6                                                         | 3/structure                                                       |
| Control           | R                      | 61            | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6                                                         | 3/structure                                                       |
| Integer           | N                      | 71            | 2000 words                                         | 2000 words                                         | 2000 words                                         | 2000 words                                         | 6                                                         | 1/word                                                            |
| Floating-point F  |                        | 81            | 4000 words/2000 structures                         | 4000 words/2000 structures                         | 4000 words/2000 structures                         | 4000 words/2000 structures                         | 6                                                         | 2/structure                                                       |
| ASCII             | A                      | 3-999         | 2000 words                                         | 2000 words                                         | 2000 words                                         | 2000 words                                         | 6                                                         | 1/2 per character                                                 |
| BCD               | D                      | 3-999         | 2000words                                          | 2000words                                          | 2000words                                          | 2000words                                          | 6                                                         | 1/word                                                            |
| Block-transfer BT |                        | 3-999         | 12000 words/2000 structures                        | 12000 words/2000 structures                        | 12000 words/2000 structures                        | 12000 words/2000 structures                        | 6                                                         | 6/structure                                                       |
| Message           | MG                     | 3-999         | 32760 words/585 structures2                        | 32760 words/585 structures2                        | 32760 words/585 structures2                        | 32760 words/585 structures2                        | 6                                                         | 56/structure                                                      |
| PID               | PD                     | 3-999         | 32718 words/399 structures2                        | 32718 words/399 structures2                        | 32718 words/399 structures2                        | 32718 words/399 structures2                        | 6                                                         | 82/structure                                                      |
| SFC status        | SC                     | 3-999         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6000 words/2000 structures                         | 6                                                         | 3/structure                                                       |
| ASCII string      | ST                     | 3-999         | 32760 words/780 structures2                        | 32760 words/780 structures2                        | 32760 words/780 structures2                        | 32760 words/780 structures2                        | 6                                                         | 42/structure                                                      |
| Unused            | --                     | 9-999         | 6                                                  | 6                                                  | 6                                                  | 6                                                  | 6                                                         | 0                                                                 |

## Data Table File Types and Memory Usage for PLC-5 Controllers Series E/Revision C and Earlier

| File Type         | File-Type Identifier   | File Number   | Maximum Size of File 16-bit Words and Structures   | Maximum Size of File 16-bit Words and Structures   | Maximum Size of File 16-bit Words and Structures   | Maximum Size of File 16-bit Words and Structures   | Memory Used in Overhead for Each File (in 16-bit Words)   | Memory Used (in 16-bit Words) per Word, Character, or Structure   |
|-------------------|------------------------|---------------|----------------------------------------------------|----------------------------------------------------|----------------------------------------------------|----------------------------------------------------|-----------------------------------------------------------|-------------------------------------------------------------------|
| File Type         | File-Type Identifier   | File Number   | PLC-5/11, -5/20, -5/20E                            | PLC-5/30 PLC-5/40,                                 | -5/40E, -5/40L                                     | PLC-5/60, -5/60L, -5/80, -5/80E                    | Memory Used in Overhead for Each File (in 16-bit Words)   | Memory Used (in 16-bit Words) per Word, Character, or Structure   |
| Output image O    |                        | 0             | 32                                                 | 64                                                 | 128                                                | 192                                                | 6                                                         | 1/word                                                            |
| Input image       | I                      | 1             | 32                                                 | 64                                                 | 128                                                | 192                                                | 6                                                         | 1/word                                                            |
| Status            | S                      | 2             | 128                                                | 128                                                | 128                                                | 128                                                | 6                                                         | 1/word                                                            |
| Bit (binary)      | B                      | 31            | 1000 words                                         | 1000 words                                         | 1000 words                                         | 1000 words                                         | 6                                                         | 1/word                                                            |
| Timer             | T                      | 41            | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 6                                                         | 3/structure                                                       |
| Counter           | C                      | 51            | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 6                                                         | 3/structure                                                       |
| Control           | R                      | 61            | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 6                                                         | 3/structure                                                       |
| Integer           | N                      | 71            | 1000 words                                         | 1000 words                                         | 1000 words                                         | 1000 words                                         | 6                                                         | 1/word                                                            |
| Floating-point F  |                        | 81            | 2000 words/1000 structures                         | 2000 words/1000 structures                         | 2000 words/1000 structures                         | 2000 words/1000 structures                         | 6                                                         | 2/structure                                                       |
| ASCII             | A                      | 3-999         | 1000 words                                         | 1000 words                                         | 1000 words                                         | 1000 words                                         | 6                                                         | 1/2 per character                                                 |
| BCD               | D                      | 3-999         | 1000words                                          | 1000words                                          | 1000words                                          | 1000words                                          | 6                                                         | 1/word                                                            |
| Block-transfer BT |                        | 3-999         | 6000 words/1000 structures                         | 6000 words/1000 structures                         | 6000 words/1000 structures                         | 6000 words/1000 structures                         | 6                                                         | 6/structure                                                       |
| Message           | MG                     | 3-999         | 32760 words/585 structures2                        | 32760 words/585 structures2                        | 32760 words/585 structures2                        | 32760 words/585 structures2                        | 6                                                         | 56/structure                                                      |
| PID               | PD                     | 3-999         | 32718 words/399 structures2                        | 32718 words/399 structures2                        | 32718 words/399 structures2                        | 32718 words/399 structures2                        | 6                                                         | 82/structure                                                      |
| SFC status        | SC                     | 3-999         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 3000 words/1000 structures                         | 6                                                         | 3/structure                                                       |
| ASCII string      | ST                     | 3-999         | 32760 words/780 structures2                        | 32760 words/780 structures2                        | 32760 words/780 structures2                        | 32760 words/780 structures2                        | 6                                                         | 42/structure                                                      |
| Unused            | --                     | 9-999         | 6                                                  | 6                                                  | 6                                                  | 6                                                  | 6                                                         | 0                                                                 |

## This Data Type/Value Accepts Any

## Valid Data Types/Values Are:

| Immediate (program constant)   | Value between -32768 and 32767 (Constants greater than 1024 use 2 storage words of memory; floating point constants use 3 words of memory.)   |
|--------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------|
| Integer                        | Integer data type: integer, timer, counter, status, bit, input, output, ASCII, BCD, control (e.g., N7:0, C4:0, etc.)                          |
| Float                          | Floating point data type (valid range is + 1.175494e -38  to +3.402823e+ e+38)  8) with 7-digit precision                                     |
| Block                          | Block-transfer data type (e.g., BT14:0) or integer data type (e.g., N7:0)                                                                     |
| Message                        | Message data type (e.g., MG15:0) or integer data type (e.g., N7:0)                                                                            |
| PID                            | PID data type (e.g., PD16:0) or integer data type (e.g., N7:0)                                                                                |
| String                         | String data type (e.g., ST12:0)                                                                                                               |
| SFC status                     | SFC status data type (e.g., SC17:0)                                                                                                           |

## Understanding Program-File Storage

Create program files based on the programming method you are using. This table lists the number of words used by each type of program file:

| Program File    | Number of Words Used   |
|-----------------|------------------------|
| Ladder          | 6/file + 1/word        |
| SFC             | 6/file                 |
| Structured Text | 6/file + 1/word        |

The more program files that you create, the longer the controller takes to perform certain tasks, e.g., going to run mode, performing online editing, saving a program. Also, certain instructions (JMP, LBL, FOR, and NXT) have longer execution times in higher program file numbers.

Series E PLC-5 controllers support 2000 program files to allow for more SFC steps in your program. SFC step/transition program files are typically shorter in length. This enhancement will effectively double your SFC step/transition size.

Each program file you create is allocated 6 words of memory. This memory is in addition to any programming within the file. If you create the maximum program file number 1999, this allocates 12,000 words of memory to the program files, which reduces the amount of controller memory left for programming.

## Addressing

## Valid formats for addressing data files are:

| If You Want to Access                                                             | Use this Addressing Format   | And See Page   |
|-----------------------------------------------------------------------------------|------------------------------|----------------|
| Input or output bit in the I/O image table                                        | I/O image address            | 4-16           |
| Bit, word, sub-member, data block, file, or I/O image bit                         | Logical address              | 4-17           |
| A component within a logical address by substituting the value in another address | Indirect address             | 4-18           |
| An address offset by some number of elements                                      | Indexed address              | 4-20           |
| A substitute name for an address                                                  | Symbolic address             | 4-21           |

For more information about entering addresses, see the documentation for your programming software.

## Specifying I/O Image Addresses

The I/O image address corresponds to the physical location of the I/O circuit in the I/O chassis:

| a   | I/O address identifierI = input device O = output device                                                                                                     |
|-----|--------------------------------------------------------------------------------------------------------------------------------------------------------------|
| bb  | I/O Rack numberPLC-5/11, -5/20, -5/20E00-03 (octal) PLC-5/3000-07 (octal) PLC-5/40, -5/40L, -5/40E00-17 (octal) PLC-5/60, -5/60L, -5/80, -5/80E00-27 (octal) |
| c   | I/O Group number0-7 (octal)                                                                                                                                  |
| dd  | Terminal (bit) number00-17 (octal)                                                                                                                           |

<!-- image -->

## Where Is the

## Specifying Logical Addresses

The format of a logical address corresponds directly to the location in data storage: # X F : e . s / b

| #   | File address. Omit for bit, word, and structure addresses (also indicates indexed addressing, see next page)                                                             |
|-----|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| X   | File type:B—binaryN—integerT—timerMG—message C—counterO—outputA—ASCIIPD—PID F—floating pointR—controlD—BCDSC—SFC status I—inputS—statusBT—block-transfer ST—ASCII string |
| F   | File number:0—output 1—input 2—status 3-999—any other type                                                                                                               |
| :   | colon or semicolon delimiter separates file and structure/word numbers                                                                                                   |
| e   | Structure/word number:0-277octal for input/output files up to:0-127decimal for the status file 0-999for all the file types except MG, PD, and ST files                   |
| .   | Period delimiter is used only with structure-member mnemonics in counter, timer and control files                                                                        |
| s   | Structure/member mnemonic is used only with timer, counter, control, BT, MG, PD, SC, and ST files                                                                        |
| /   | Bit delimiter separates bit number                                                                                                                                       |
| b   | Bit number:00-07 or 10-17 for input/output files 00-15 for all other files 00-15,999 for binary files when using direct bit address                                      |

## To Specify the Address of a Use these Parameters

<!-- image -->

| File                        | F 8         |
|-----------------------------|-------------|
| Word within an integer file | N :2 9      |
| Bit within an integer file  | N : 2 / 5 9 |

<!-- image -->

You can also use mnemonics to address members at the word or bit level. The available mnemonics depend on the type of data (timer, counter, or control) and the program instruction. For example:

| Instruction Type Word Level   |                             | Example   | Bit Level                   | Example   |
|-------------------------------|-----------------------------|-----------|-----------------------------|-----------|
| Timer TON, TOF, RTO           | preset .PRE accumulated.ACC | T4:1.PRE  | enable.EN timing.TT done.DN | T4:0.EN   |

For information about the mnemonics for a specific instruction, see chapter 22 of the PLC-5 Programming Controller Instruction Set Reference, publication 1785-6.1.

## Specifying Indirect Addresses

<!-- image -->

When using indirect addressing, make sure that the indirect address points to a valid data file or element. During Run mode, if ladder execution encounters an invalid or out-of-range indirect address, a run-time error occurs and the controller halts.

The controller uses the value from the pointer address to form the indirect address. You can use ladder logic to change the value stored at that substitute address.

When you specify indirect addresses, follow these guidelines:

- You can indirectly address the file number, word number, or bit number.
- The substitute address must be one of the following types: N, T, C, R, B, I, O, or S. Any T, C, or R address must be a word-length sub-member address, such as T4:0.ACC.
- Enter the pointer address in brackets [ ].

| Example        | Variable         | Explanation                                                                                                         |
|----------------|------------------|---------------------------------------------------------------------------------------------------------------------|
| N[N7:0]:0      | File number      | The file number is stored in integer address N7:0.                                                                  |
| N7:[C5:7.ACC]  | Structure number | The word number is the accumulated value of counter 7 in file 5.                                                    |
| B3/[I:017]     | Bit number       | The bit number is stored in input word 17.                                                                          |
| N[N7:0]:[N9:1] |                  | File and word number The file number is stored in integer address N7:0 and the word number in integer address N9:1. |

<!-- image -->

If you indirectly address the input or output image table, the value you specify in the integer file that you use for the indirection (the pointer) is converted to octal when executed by the instruction.

For example, if you enter O:[N7:0] and N7:0 contains the value 10, the value at N7:0 is converted to octal and the resulting address is O:012, not O:010.

To monitor for invalid indirect addresses, condition the rung with the indirect address with a limit test of the indirect address to ensure that the address stays within the intended range. This is especially advisable if the PLC-5 controller has no control over the indirect address, such as the value is determined by values from an I/O module or a peer controller.

| MVM MASKED MOVE Source Mask   | #N7:10 00110011 Destination #N11:5   |
|-------------------------------|--------------------------------------|

## Specifying Indexed Addresses

The controller starts operation at the base address plus the offset. Store the offset value in the offset word in the controller's status file. You can manipulate the offset word in your ladder logic.

The indexed address symbol is the # character. Place the # character immediately before the file-type identifier in a logical address. Enter the offset value in the status file S:24. All indexed instructions use S:24 to store an offset.

When you specify indexed addresses, follow these guidelines:

- Make sure the index value (positive or negative) does not cause the indexed address to exceed the file-type boundary.

## ATTENTION

<!-- image -->

The controller does not check indexed addresses to make sure that the addresses do not cross data-table file boundaries (e.g., N7 to F8). You could even modify the status file, which is physically the last data table file. But if the indexed address exceeds the data-table area of memory, the controller initiates a run-time error and sets a major fault.

- When an instruction uses more than two indexed addresses, the controller uses the same index value for each indexed address.
- Set the offset word to the index value you want immediately before enabling an instruction that uses an indexed address.

<!-- image -->

Instructions with a # sign in an address manipulate the offset value stored at S:24. Make sure you monitor or load the offset value you want prior to using an indexed address. Otherwise unpredictable machine operation could occur with possible damage to equipment and/or injury to personnel.

The following MVM example uses an indexed address in the source and destination addresses. If the offset value is 10 (stored in S:24), the controller manipulates the data stored at the base address plus the offset.

| Value             | Base Address   | Offset Address   |
|-------------------|----------------|------------------|
| Source            | N7:10          | N7:20            |
| Destination N11:5 |                | N11:15           |

## Specifying Symbolic Addresses

When you specify symbolic address, follow these guidelines:

- Start the name with an alphabetic character (not a number).
- The symbol must begin with a letter and can contain as many as 10 of the following characters:
- – – A-Z (upper and lower case)
- – – 0-9
- – – underscore (\_)
- You can substitute a symbolic address for word or bit addresses.

## IMPORTANT

Symbols are a feature of the programming software (not the controller) and are stored in a database on the hard disk of the personal computer you are using. If you use a terminal other than the one on which you defined the symbols, you will not have access to the symbol database.

| Example            |                            | Logical Address Symbolic Address   |
|--------------------|----------------------------|------------------------------------|
| Input image (bit)  | I:015/00 I:015/03 I:015/06 | LS1 AUTO1 SW1                      |
| Output image (bit) | O:013/00 O:013/02 O:013/04 | M1 CL1 L1                          |
| Word               | F10:0 F10:1                | Calc_1 Calc_2                      |

## Optimizing Instruction Execution Time and Controller Memory

<!-- image -->

For the best instruction-execution performance, store your most frequently used addresses as shown below:

- Address bit instructions between the end of the input image file and physical word 256. Bit addresses located in words greater than 256 require one extra word in the controller's memory for storage and execute 0.16ms slower than bit addresses stored in words 0-255.
- Address element instructions between the end of the input image and physical word 2048. Addresses stored in words greater than 2048 require more words in the controller's memory for storage.
- The minimum size of the file is 32 words. 1

| PLC-5/11, -5/20, -5/20E           | PLC-5/30 Physical Word #   | PLC-5/40, -5/40L -5/40E Physical Word # Physical Word # Physical Word #   | PLC-5/60, -5/60L -5/80, -5/80E   | File Type                                                                                                       | Default File #                      |
|-----------------------------------|----------------------------|---------------------------------------------------------------------------|----------------------------------|-----------------------------------------------------------------------------------------------------------------|-------------------------------------|
| 0-31                              | 0-63                       | 0-127                                                                     | 0-191                            | output image 1                                                                                                  | 0                                   |
| 32-63 addresses                   | 32-127                     | 32-255                                                                    | 32-383                           | input image 1                                                                                                   | 1                                   |
| frequently used element addresses | word 256 word 2048         |                                                                           |                                  | binary, timer, counter, control, integer, floating point block transfer, message, PID, SFC status, ASCII string | 3-999 according to your application |
|                                   |                            |                                                                           |                                  | status 2                                                                                                        | 2                                   |

The status file is always the last physical file in the data table. 2

## The following examples illustrate these concepts:

## Bit address example

If your data table map looks like this:

<!-- image -->

This example uses the instruction timing and memory usage tables in Appendix D. Consult these tables for information about other instructions.

## Element address example

Your data table map looks like this:

<!-- image -->

This example uses the instruction timing and memory usage tables in Appendix D. Consult these tables for information about other instructions.

## Effectively Using I/O Memory

The PLC-5 controller automatically allocates both an input and output memory location to each I/O location. I/O modules generally only use either the inputs or the outputs. To more effectively use I/O memory, you can use these methods of placing I/O modules.

| Use                       | Application                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|---------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 2-slot                    | Install 16-point I/O modules as an input module and output module pair in an I/O group. For example, if you place an input module in slot 0, place an output module in slot 1.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| 1-slot                    | Install 32-point I/O modules as an input module and an output module pair in an I/O group. For example, if you place an input module in slot 0, place an output module in slot 1.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| complementary I/O chassis | You configure complementary chassis with a primary and complement chassis pair. You complement the I/O modules I/O group for I/O group between the two chassis. The I/O modules in the complementary chassis perform the opposite function of the corresponding modules in the primary chassis. By designating a PLC-5 scanner channel as complementary, you can complement racks 1-7. A channel configured for complementary I/O can’t scan racks greater than 7. Those PLC-5 controllers that can address rack numbers greater than 7 can address these racks on another scanner channel which has not been configured as complementary. The remote I/O link device (such as a1771-ASB adapter) must also be configured for complimentary. For more information see the PLC-5 Reference Guide: Configuring Complementary I/O for PLC-5 Controllers, publication 1785-6.8.3. |

## Using This Chapter

## Introduction to PLC-5 Controller Scanning

## Communicating with Controller-Resident I/O

| For Information About                              | Go to Page   |
|----------------------------------------------------|--------------|
| Introduction to PLC-5 controller scanning          | 5-1          |
| Program scanning                                   | 5-2          |
| Transferring data to controller-resident I/O       | 5-3          |
| Configuring the system for controller-resident I/O | 5-4          |

This chapter explains how to configure the controller to communicate with resident I/O:

1. Set the I/O chassis switch for the addressing mode.
2. Set the rack address.

The rack address defaults to 0. If you want to change the rack address to 1, set bit S:26/2.

The basic function of a programmable-controller system is to:

<!-- image -->

1

<!-- image -->

## Program Scanning

<!-- image -->

<!-- image -->

The program scan is the time it takes the controller to execute the logic program once, perform housekeeping tasks, and then start executing logic again.

The controller continually performs a logic program scan and housekeeping. Housekeeping activities for PLC-5 controllers include:

- performing controller internal checks
- updating the input image table with:
- – controller-resident input module data
- – remote input module data as contained in the remote I/O buffer
- – extended local I/O input module data
- sending output image table data to:
- – controller-resident output modules
- – remote I/O buffer
- – extended local I/O output modules

## Transferring Data to Controller-Resident I/O

A PLC-5 controller transfers discrete and block-transfer data with controller-resident I/O.

## Transferring Discrete Data to Controller-Resident I/O

<!-- image -->

<!-- image -->

## Transferring Immediate I/O Requests

The controller responds to immediate input (IIN) and immediate output (IOT) requests during the logic scan. The logic scan is suspended at the request for immediate input/output data. The logic scan resumes after obtaining the data and fulfilling the request.

IIN data transfers directly to and IOT data transfers directly from I/O modules in controller-resident I/O and extended-local I/O chassis. With remote I/O, only the remote I/O buffer is updated. For more information, see Appendix D.

## TIP

When you place I/O modules, do not place a block-transfer module next to or in the same module group as an input module that you plan to use for immediate I/O. Place the modules in non-adjacent slots. Placing input modules for immediate I/O next to block-transfer modules can result in a -5 Block-Transfer Read error.

## Configuring the System for Controller-Resident I/O

If your application cannot support this configuration, condition the immediate I/O instructions with the control bits of the adjacent block-transfer module. This technique helps make certain that an adjacent block-transfer module is not performing a block-transfer while an immediate I/O instruction is executing in its adjacent input module.

## Transferring Block-Transfer Data to Controller-Resident I/O

The controller performs block-transfers at the same time as it scans the program.

Block-transfers to controller-resident local I/O follow these procedures:

- Block-transfer requests are queued for the addressed controller-resident local I/O rack.
- The active buffer continuously handles all block-transfer modules whose block-transfer instructions were enabled in the program scan via the queue scan in the order the requests were queued.
- Block-transfers of I/O data can finish and the done bit can be set anytime during the program scan.

The controller runs all enabled block-transfers of I/O data to controller-resident I/O continuously as each block-transfer request enters the active buffer.

<!-- image -->

To configure the system for controller-resident local I/O, you need to set the I/O chassis switch to indicate the rack-addressing mode. The addressing mode determines the number of controller-resident rack numbers used based on the number of slots in the chassis. For more information on addressing modes, see chapter 4. To set the I/O chassis switch, see Appendix E.

The controller-resident rack address defaults to rack 0. If needed, you can set it for rack 1 by setting user control bit 2 (S26:2) on the controller configuration screen in your programming software. If you select rack 1 as the controller-resident rack, rack 0 becomes unavailable for your system.

## Using This Chapter

1

## Communicating with Remote I/O

| For Information About                         | Go to Page   |
|-----------------------------------------------|--------------|
| Selecting devices that you can connect        | 6-2          |
| Introduction to remote I/O                    | 6-3          |
| Designing a remote I/O link                   | 6-4          |
| Configuring a controller channel as a scanner | 6-6          |
| Communicating to a remote I/O node adapter    | 6-11         |
| Transferring block data                       | 6-13         |
| Block-transfers of remote I/O data            | 6-15         |
| Block-transfer sequence with status bits      | 6-17         |
| Block-transfer programming considerations     | 6-19         |
| Monitoring remote I/O scanner channels        | 6-21         |
| Addressing the I/O status file                | 6-24         |

This chapter explains how to configure the controller to communicate with remote I/O:

1. Select which channel to configure as a scanner.
2. Define the I/O status file.

Use a unique, unused integer file. You must define an I/O status file if you want to autoconfigure your system.

3. Define a diagnostic file. Use a unique, unused integer file.
4. Define the scan list.

## Selecting Devices That You Can Connect

The following table lists some of the devices you can use on a remote I/O link:

|                                              |                                                           | Category Product Catalog Number   |
|----------------------------------------------|-----------------------------------------------------------|-----------------------------------|
| Other Controllers (in adapter mode)          | enhanced PLC-5 controllers 1785-LxxB                      |                                   |
| Other Controllers (in adapter mode)          | Ethernet PLC-5 controllers 1785-LxxE                      |                                   |
| Other Controllers (in adapter mode)          | ControlNet PLC-5 controller 1785-LxxC                     |                                   |
| Other Controllers (in adapter mode)          | VMEbus PLC-5 controllers 1785-VxxB                        |                                   |
| Other Controllers (in adapter mode)          | extended-local PLC-5 controllers 1785-LxxL                |                                   |
| Other Controllers (in adapter mode)          | classic PLC-5 controllers 1785-LTx                        |                                   |
| Other Controllers (in adapter mode)          | Direct Communication Module for SLC Controllers           | 1747-DCM                          |
|                                              | To Remote I/O SLC 500 Remote I/O Adapter Module           | 1747-ASB                          |
|                                              | 1791 Block I/O 1791 series                                |                                   |
|                                              | Remote I/O Adapter Module 1771-ASB                        |                                   |
|                                              | 1-Slot I/O Chassis with Integral Power Supply and Adapter | 1771-AM1                          |
|                                              | 2-Slot I/O Chassis with Integral Power Supply and Adapter | 1771-AM2                          |
|                                              | Direct Communication Module 1771-DCM                      |                                   |
|                                              | FLEX I/O Adapter Module 1794-ASB                          |                                   |
| Operator Interfaces DL40 Dataliner 2706-xxxx |                                                           |                                   |
| Operator Interfaces DL40 Dataliner 2706-xxxx | RediPANEL 2705-xxx                                        |                                   |
| Operator Interfaces DL40 Dataliner 2706-xxxx | PanelView Terminal 2711-xxx                               |                                   |
|                                              | Drives Remote I/O Adapter for 1336 AC Industrial Drives   | 1336-RIO                          |
|                                              | Remote I/O Adapter for 1395 AC Industrial Drives          | 1395-NA                           |

## Introduction to Remote I/O

A remote I/O system lets you control I/O that is not within the controller's chassis. A PLC-5 controller channel, in scanner mode, transfers discrete and block-transfer data with remote I/O devices.

An example remote I/O system looks like this:

<!-- image -->

The remote I/O scanner channel keeps a list of all of the devices connected to each remote I/O link called a scan list. An example channel scan list looks like this:

<!-- image -->

| Ch 1B Scan List   |                |           |         |
|-------------------|----------------|-----------|---------|
| Rack Address      | Starting Group | Rack Size | Range   |
| 1                 | 0              | Full      | 010-017 |
| 2                 | 0              | 1/2       | 020-023 |
| 3                 | 0              | Full      | 030-037 |

In this example, channel 1B continually scans the three racks in its scan list and places the data in the remote I/O buffer in the controller. The controller updates its own buffer and the I/O image table. During housekeeping, the two buffers are updated by exchanging the input and output data with each other.

For more information on scan lists, see page 6-9.

.

## Follow these steps for setting up a remote I/O system:

| For this Step                                  | See                                                                                                                                                                                                                                |
|------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 1.configure the remote I/O adapter devices     | the device’s user manual                                                                                                                                                                                                           |
| 2.layout and connect the remote I/O link cable | • page 6-4 for design •  chapter 3 for cable routing information •  your controller’s installation information (For enhanced PLC-5 controllers, see publication 1785-IN062; for Ethernet PLC-5 controllers publication 1785-IN063) |
| 3.configure the scanner channel                | page 6-6                                                                                                                                                                                                                           |

## Designing a Remote I/O Link

Designing a remote I/O link requires applying:

- remote I/O link design guidelines
- cable design guidelines

## Link Design Guidelines

## TIP

Keep these rules in mind as you design remote I/O links:

- All devices connected to a remote I/O link must communicate using the same communication rate, either 57.6, 115.2, or 230.4 kbps. Choose a rate that all devices support.
- Two or more channels of the same controller operating in scanner mode cannot scan the same partial or full rack address. Assign unique partial and full racks to each channel used in remote I/O scanner mode.
- You can split rack addresses between scanner channels; however, issues arise when performing block-data transfer. See page 6-15.
- A scan list can have a maximum of 16 rack numbers or a maximum of 32 physical devices connected to it using 82-Ω termination resistors. See page 6-9 for more information about scan lists.

## Trunk line/drop line considerations:

When using a trunk line/drop line configuration, use 1770-SC station connectors and follow these cable-length guidelines:

- trunk line-cable length*depends on the communication rate of the link
- drop-cable length*30.4 m (100 cable-ft)

For more information about designing trunk line/drop line configurations, see the Data Highway/Data Highway Plus/Data Highway II/Data Highway-485 Cable Installation Manual, publication 1770-6.2.2.

## Cable Design Guidelines

## TIP

Specify 1770-CD (Belden 9463) cable. Connect a remote I/O network using a daisy chain or trunk line/drop line configuration.

Verify that your system's design plans specify cable lengths within allowable measurements.

## IMPORTANT

The maximum cable length for remote I/O depends on the transmission rate. Configure all devices on a remote I/O link to communicate at the same transmission rate.

For daisy chain configurations, use this table to determine the total cable length you can use.

| A Remote I/O Link Using this Communication Rate   | Cannot Exceed this Cable Length   |
|---------------------------------------------------|-----------------------------------|
| 57.6 kbps                                         | 3,048 m (10,000 ft)               |
| 115.2 kbps                                        | 1,524 m (5,000 ft)                |
| 230.4 kbps                                        | 762 m (2,500 ft)                  |

## IMPORTANT

If you select the baud rate as 230.4 kbps, and you are using the serial port or a PLC-5 coprocessor, use channel 2 for better overall system performance.

For proper operation, terminate both ends of a remote I/O link by using the external resistors shipped with the programmable controller. Selecting either a 150Ω or 82Ω terminator determines how many devices you can connect on a single remote I/O link.

| If Your Remote I/O Link                                                                                                                                          | Use this Resistor Rating   |   The Maximum number of Physical Devices You can Connect on the Link: |   The Maximum Number of Racks You can Scan on the lLnk |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------|-----------------------------------------------------------------------|--------------------------------------------------------|
| operates at 230.4 kbps  operates at 57.6 kbps or 115.2 kbps and no devices listed in the following table are on the link                                         | 82Ω                        |                                                                    32 |                                                     16 |
| contains any device listed in the following table operates at 57.6 kbps or 115.2 kbps, and you do not require the link to support more than 16 physical devices. | 150Ω                       |                                                                    16 |                                                     16 |

## Configuring a Controller Channel as a Scanner

I/O Link Devices that Require 150Ω Termination Resistors

| Device Type           | Catalog Number                                                | Series   |
|-----------------------|---------------------------------------------------------------|----------|
| Scanners              | 1771-SN 1772-SD, -SD2 1775-SR 1775-S4A, -S4B 6008-SQH1, -SQH2 | All      |
| Adapters              | 1771-AS                                                       |          |
|                       | 1771-ASB                                                      | A        |
|                       | 1771-DCM                                                      | All      |
| Miscellaneous 1771-AF |                                                               |          |

Use this table to help you determine the controller channels you can configure as a remote I/O scanner:

| Controller          |           | Channels that Support Remote I/O Scanner   |
|---------------------|-----------|--------------------------------------------|
| PLC-5/11            | PLC-5/11  | 1A                                         |
| PLC-5/20            | PLC-5/20E | 1B                                         |
| PLC-5/30            | PLC-5/40E | 1A, 1B                                     |
| PLC-5/40L PLC-5/60L | PLC-5/80E |                                            |
| PLC-5/40            |           | 1A, 1B, 2A, 2B                             |
| PLC-5/60 PLC-5/80   |           |                                            |

To configure a controller channel as a scanner, you:

- define an I/O status file, which stores information about the racks connected to the controller, by using the controller configuration screen in your programming software
- specify the scanner's communication rate and diagnostic file and define a scan list by using the scanner mode channel configuration screen in your programming software

## Define an I/O Status File

The I/O status file stores data for the controller's I/O rack configuration tables. The I/O status from each remote I/O rack requires two words. These two words store the reset, present, inhibit, and fault bits for each rack.

To define an I/O status file, enter an unused integer file number (9-255) in the I/O status file field (S:16) of the controller configuration screen. If you do not want to use I/O rack configuration tables, enter 0. However, if you want to use the autoconfiguration option to create your scan list, you must define an I/O status file. Use the controller configuration screen in your programming software:

<!-- image -->

## Specify Channel Configuration Information

Use the scanner mode configuration screen in your programming software to configure a channel for scanner mode.

<!-- image -->

## ATTENTION

<!-- image -->

Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used integer file. Unpredictable machine damage can result.

| In this Field   | Define                                                                                                                                                                              | By Doing the Following                                                                            |
|-----------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------|
| Diagnostic file | The file containing the channel’s status information: •  messages received •  messages sent •  messages received with error •  unable to receive •  sent with error •  rack retries | Cursor to the field, type an integer file number (9-999)                                          |
| Baud rate       | The communication rate for the remote I/O scanner mode link                                                                                                                         | Cursor to the field and select the desired rate.Available rates are: 57.6, 115.2, and 230.4 kbps. |

## IMPORTANT

You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want to get status information for that channel.

## Specify the Scan List

A scan list is a map of the I/O devices being scanned by the scanner channel. For the channel to communicate with the I/O devices connected to it, you must create a scan list.

| To                                 | Do the Following                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
|------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Create a scan list                 | Make sure the controller is in Remote Program or Program mode. 1.Make sure that you defined an I/O status file on the controller configuration screen (see page 6-7). 2.Accept any edits made to the channel configuration. 3.Use the autoconfiguration function If you have errors when you accept edits, clear the scan list and accept edits again. If you encounter the error message “Resource not Available,” you have not defined an I/O status file. Define the I/O status file and try automatic configuration again. |
| Insert an entry into the scan list | Make sure the controller is in Remote Program, Program, or Remote Run mode. 1.Position the cursor at the place on the scan list where you want to insert an entry. 2.Insert an entry into the list and enter the appropriate values for the list. Important: If incorrect information is entered for an entry, the controller will not display the new configuration when you save edits.                                                                                                                                      |
| Delete an entry for the scan list  | Make sure the controller is in Remote Program, Program, or Remote Run mode. 1.Position the cursor at the place on the scan list where you want to delete an entry. 2.Delete the entry from the list. Important: If incorrect information is entered for an entry, the controller will not display the new configuration when you save edits.                                                                                                                                                                                   |

## A scan list includes the following:

| For this Field:   | A Scan List Contains                                                                                                                                                                                                                                                           |
|-------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Rack address      | 1-3 octal (PLC-5/11, -5/20, -5/20E controllers) 1-7 octal (PLC-5/30 controllers) 1-17 octal (PLC-5/40, -5/40L, -5/40E controllers) 1-27 octal (PLC-5/60, -5/60L, -5/80, -5/80E controllers) If complementary I/O is enabled, a C appears before the complemented rack address. |
| Starting group    | 0, 2, 4, or 6                                                                                                                                                                                                                                                                  |
| Rack size         | 1/2, 1/4, 3/4, or FULL                                                                                                                                                                                                                                                         |
| Range             | Automatically calculated based on rack address, starting module group and chassis size. An asterisk (*) after a range indicates the last valid rack entry.                                                                                                                     |

## TIP

If you need multiple updates to an I/O device during an I/O scan, you can enter a logical address in the scan list more than one time. Do not assign the same partial or full rack address to more than one channel in scanner mode. Each channel must scan unique partial and/or full rack addresses.

Keep these limitations in mind when creating/modifying a scan list:

- The automatic configuration always displays the actual hardware configuration, except for racks that have their global-rack inhibit bit set. In this case, the global-rack bit overrides the automatic configuration. You must first clear the global-rack inhibit and then select autoconfigure.
- Clear global-rack inhibit bits for the channel that scans the racks that you want to resume scanning. Use the scanner mode status screen in your programming software.
- If you change a channel configuration from adapter or DH+ mode to scanner mode, use the clear list function of your programming software to clear the scan list. In any other instance where you need to clear entries from the scan list, use the delete-from-list function to delete the entries one at a time.

## Communicating to a Remote I/O Node Adapter

A scanner channel exchanges discrete data with remote I/O node adapters like 1771-ASB modules via the remote I/O buffer.

Remote I/O Scan and Program Scan Loops .

<!-- image -->

The remote I/O scan is the time it takes for the controller to communicate with all of the entries in its rack scan-list once. The remote I/O scan is independent of and asynchronous to the program scan.

- In remote racks, immediate I/O data transfers update the remote I/O buffer. 1

## IMPORTANT

The remote I/O scan for each channel configured for scanner mode is independent and asynchronous to the remote I/O scan for any other channel

| For the Scanner Channel to Communicate with the 1771-ASB Adapter Modules, Do the Following   | For More Information, See:                |
|----------------------------------------------------------------------------------------------|-------------------------------------------|
| 1.Set the I/O chassis backplane switch for each chassis that houses an adapter module.       | Appendix E                                |
| 3.Connect the remote I/O cable.                                                              | your controller installation instructions |

## During housekeeping:

- Data exchange between the I/O image table, the controller-resident rack, and the remote I/O buffer occurs.
- The remote I/O buffer is updated.

Remember that the I/O scanner is constantly updating the remote I/O buffer asynchronously to the program scan.

## Troubleshooting Remote I/O Communication Difficulties

Follow these steps to make sure the controller can communicate with devices on remote I/O links.

1. Put the controller in program mode. Go into the memory map and find two unused file numbers. The controller will use these files. Do not create the files, just record which file numbers you will use.
2. Go to the controller status screen and make sure all rack inhibit bits are zeroed (0).
3. Go to the controller configuration screen and assign one of the previous file numbers to be the I/O status file (see page 6-7).
4. Go to the channel configuration screen for the appropriate channel and assign the remaining file number (from above) to be the channel diagnostic file (see page 6-7).
5. Perform an autoconfigure and confirm that all the racks were found and listed in the I/O scan list.
6. Check all I/O rack retry counters in channel status to make sure there are no communications problems.

If you follow the above steps and there are still remote I/O communications problems, it is possible that the I/O status file is corrupt. Try assigning a brand new I/O status file and repeat the steps above. Also, confirm that the I/O image tables exist for the racks you are having difficulty communicating with.

## Transferring Block Data

In addition to discrete data, the controller can also exchange block data with remote I/O. Block-transfer instructs the controller to interrupt normal I/O scanning and transfer as many as 64 words of data to/from a selected I/O module. The figure below shows how the scanner-mode controller handles a block-transfer.

Block-Transferring Data to Controller-Resident Local, Extended-Local, and Remote I/O

<!-- image -->

| Maximum Number of Active Buffers Per Remote I/O Channel   | Maximum Number of Active Buffers Per Remote I/O Channel   |
|-----------------------------------------------------------|-----------------------------------------------------------|
| PLC-5/60, -5/60L, -5/80, -5/80E 23                        |                                                           |
| PLC-5/40, -5/40L, -5/40E 31                               |                                                           |
| PLC-5/30 39                                               |                                                           |
| PLC-5/20, -5/20E 43                                       |                                                           |
| PLC-5/11 43                                               |                                                           |

Placing the controller in program mode, cancels block-transfers in the active buffers and in the waiting queues.

As shown in the previous figure, the controller has the following storage areas for block-transfers:

| Storage Area Description                                                                                                                                                                                                                                                                                                                       |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| active buffers  store initialized block-transfer requests for a channel The adjacent table lists the maximum active buffers for each enhanced and Ethernet PLC-5 controller. The controller places a block-transfer request directly into the active buffer only if: a buffer is available and no block-transfers to the slot is in the queue. |
| waiting queues store block-transfer requests that cannot be placed into the active buffer because: all of the channel’s active buffers are being used the slot addressed by the block-transfer is currently processing a block-transfer                                                                                                        |

Once a block-transfer to a slot completes, the controller checks the queue to see if a block-transfer addressed to the slot is waiting. If one exists, the controller moves it to the active buffer.

Since a controller can request a block-transfer from every slot in a chassis concurrently, the adapter device chooses the order in which the block-transfers execute on the chassis. Block-transfer requests are processed differently in fault routines, selectable timed interrupt routines (STI), and controller input interrupt routines (PII); see chapters 16, 18, and 19 respectively for more information.

## Block-Transfer Minor Fault Bits

| Minor Fault                                   | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|-----------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| S:17/0Block-transfer queue full to remote I/O | There is a possibility that the PLC-5 controller might temporarily be unable to initiate multiple consecutive user-programmed block-transfers. For any block-transfer which temporarily can’t be processes, the PLC-5 controller sets minor fault bit S:17/0 and skips that block-transfer instruction. This condition is self-correcting, but bit S:17/0 remains set until you reset it. You can avoid this minor fault be separating block-transfer instruction rungs with other rungs.                                                                                                                                                                                                                                               |
| S:17/1 through S:17/4Queue full - channel xx  | The PLC-5 controller can process a maximum of 64 remote block-transfers per channel pair (1A/1B or 2A/2B). This maximum includes: block-transfers that are currently in the active buffer initialized block-transfers that are waiting for execution in the holding queue Once the 64 block-transfer maximum is reached, the following minor fault bits are set, depending on which channel pair is involved: Channel pair:Minor fault bits set: 1A/1BS:17/1 and S:17/2 2A/2BS17:3 and S:17/4 The PLC-5 controller won’t initialize any remote block-transfer instruction which exceeds the 64 maximum. The .EW, .DN, and .ER bits are reset on any block-transfer which exceeds the 64 maximum. This condition is self-correcting, but |
| S:10/7No more command blocks exist            | This minor fault bit is normally associated with an application programming problem, but this bit can also be set when using block-transfers if the maximum number of command blocks available in the PLC-5 controller is exceeded. The command blocks are used by both the local and remote block-transfers. PLC-5 type:Maximum number of command blocks: PLC-5/11, -5/20, -5/30128 PLC-5/40256 PLC-5/60, -5/80384 This condition generally occurs when a program attempts to repeatedly initialize block-transfers which have not yet completed with a .DN or .ER bit. This condition is self-correcting, but bit S:10/7 remains set until you reset it.                                                                              |

## Block-Transfers of Remote I/O Data

## Block-transfers of I/O data to remote I/O follow these guidelines:

- Block-transfer data exchange and the program scan run independently and concurrently. Once block-transfers are initiated, the controller performs them asynchronously to the program scan.
- During every remote I/O scan, the Controller performs a maximum of one block-transfer per entry in the scan list.

## IMPORTANT

If you split remote rack addresses between scanner channels, block-transfers to lower priority scanner channels do not function properly. Scanner channels have priority according to the following order: 1A, 1B, 2A, then 2B.

For example: if you configure channels 1B and 2A as remote scanners and split rack #2 between them, block-transfers to channel1B (the higher priority channel) will be completed, but block-transfers to the second half of rack #2 (2A, the lower priority channel) will not be completed.

Although splitting remote I/O racks across scanner channels does not affect discrete transfers, I/O status bits such as Fault and Present may not indicate the correct status.

The figure below shows the remote I/O block-transfer sequence.

<!-- image -->

- Scanner places module control byte (MCB) into the discrete output image table. 3
- Scanner sends MCB as part of the discrete I/O update to the adapter. 4
- The adapter module sends the block-transfer request to the block-transfer module. 5
- The block-transfer module returns a module status byte (MSB) to the adapter. 6
- MSB returned to the scanner in addition to the discrete I/O by the adapter. 7
- The scanner forms a block-transfer packet. 8
- The scanner sends the block-transfer packet to the adapter for the block-transfer module (the packet includes data if it is a block-transfer write). 9
- The adapter passes the block-transfer packet to the block-transfer module. 10
- The block-transfer module sends status to the adapter (will also send data if it is a blocktransfer read). 11
- The adapter passes status to the I/O scanner; if the request is a block-transfer read, adapter sends data. 12

## Block-Transfer Sequence with Status Bits

The following figure describes the different states of the block-transfer status bits.

<!-- image -->

<!-- image -->

<!-- image -->

For a list of block-transfer error codes, see the PLC-5 Programming Software Instruction Set Reference, publication 1785-6.1.

Read this section for information about general programming considerations and considerations for controller-resident local racks.

## General Considerations

The following are general programming considerations when you are block-transferring I/O data.

## Block-Transfer Programming Considerations

- When performing block-transfers (controller-resident local or remote I/O) in any PLC-5 controller, clear the output image table corresponding to the block-transfer module rack location before changing to run mode. If you do not clear the output image table, then you encounter block-transfer errors because unsolicited block-transfers are being sent to the block-transfer module (i.e., if a block-transfer module is installed in rack 2, group 4, clear output word O:024 to 0; do not use the word for storing data).
- If you use remote block-transfer instructions and have the timeout bit (.TO) set to 1, then the controller disables the 4-second timer and continues to request the block-transfer for 0-1 seconds before setting the error (.ER) bit.
- A PLC-5 controller with at least one channel configured as an adapter could incur a non-recoverable fault when you switch it from run to program mode.

To avoid this possibility, program the scanner to request only two or three block-transfers from the PLC-5 adapter at one time by conditioning the block-transfer instructions with the done/error bits.

## For Controller-Resident Local Racks

The following are programming considerations when you are block-transferring data in a controller-resident local rack.

- Within the controller-resident local rack, limit the number of continuous-read block-transfers to 16 transfers of 4 words each or 8 transfers of 64 words each. If you attempt to exceed this block-transfer limit, a checksum error (error code -5) occurs.
- Block-transfer instructions to any of the following modules residing in the controller-resident local rack result in frequent checksum errors.
- – 1771-OFE1, -OFE2, and -OFE3 modules; all versions prior to series B, revision B
- – 2803-VIM module, all versions prior to series B, revision A
- – IMC-120, all versions
- To eliminate the checksum errors, replace your modules with the current series and revision. If replacement is not possible:
1. Go to the controller configuration screen in your programming software.
2. With the controller in program mode, set user control bit 4 (S:26/4) to 1 (the local block-transfer compatibility bit).
3. Change the controller mode from program to run.

## Monitoring Remote I/O Scanner Channels

- Do not program IIN or IOT instructions to a module in the same physical module group as a BT module unless you know a block-transfer is not in progress. If you must do this, then use an XIO instruction to examine the .EN bit of the block-transfer instruction to condition the IIN and IOT.

To monitor channels configured as a scanner, use the scanner mode status screen in your programming software. This screen displays the data in the diagnostic file you defined on the scanner mode configuration screen (page 6-7).

## Monitoring transmission retries

<!-- image -->

| Status Field   | Location            | Description                                                                            |
|----------------|---------------------|----------------------------------------------------------------------------------------|
| Retries Tab    | Retries Tab         | Retries Tab                                                                            |
| Retry          | word 5 etc. word 69 | Displays the number of retries for the corresponding rack entry. Entry 1 etc. Entry 64 |

| Status Field   | Location   | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
|----------------|------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Rack Address   |            | This field indicates the rack number of the remote racks being scanned by the scanner channel: can only scan rack 3 (PLC-5/11 controller) 1-3 octal (PLC-5/20, -5/20E controller) 1-7 octal (PLC-5/30 controllers) 1-17 octal (PLC-5/40, -5/40L, 5/40E controllers) 1-27 octal (PLC-5/60, -5/60L, -5/80, -5/80E controllers) If complementary I/O is enabled (on the scanner mode configuration screen), the complement of a rack is identified with a C to the left of the rack address column on the status screen. |
| Starting Group |            | This field indicates the first I/O module group in the rack that the controller scans.                                                                                                                                                                                                                                                                                                                                                                                                                                |
| Rack Size      |            | This field displays the portion of the I/O rack addressed by each chassis. Configurations can be 1/4, 1/2, 3/4, or FULL as long as the total sum of the rack does not exceed 8 I/O groups.                                                                                                                                                                                                                                                                                                                            |
| Range          |            | This field displays the rack address and module groups being scanned for a rack in the scan list. An asterisk (*) after a range indicates that it is the last valid rack entry.                                                                                                                                                                                                                                                                                                                                       |
| Fault          |            | An F displayed in this field indicates that the corresponding chassis is faulted. When a fault indicator appears, the system sets the associated fault bit in the global rack fault status on the controller status screen in your programming software. When the global rack fault bit is set, all configuration information starting at the faulted quarter is lost. When a rack faults, F is displayed. If both the fault and inhibit bits are set for a rack, no rack exists at that I/O group.                   |
| Inhibit        |            | Inhibit a rack by cursoring to the Inhibit field of the rack you want to inhibit and enter 1 When a chassis is inhibited the controller stops scanning it. You can inhibit an entire rack by setting the global rack-inhibit bit for that rack on the controller status screen. All chassis within that rack are inhibited, and an I appears in the Inhibit field, indicating the rack was globally inhibited.                                                                                                        |
| Reset          |            | Reset a rack by cursoring to the Reset field of the rack you want to reset and type 1 When a chassis is reset, the controller turns off the outputs of the chassis regardless of the last-state switch setting. You can reset an entire rack by setting the global rack-reset bit on the controller status screen. All chassis within that rack are reset, and an R appears in the Reset field indicating the rack was globally reset.                                                                                |
| Retry          |            | This field displays the number of times the rack was re-scanned.                                                                                                                                                                                                                                                                                                                                                                                                                                                      |

Status Field

Location

## Monitoring messages

<!-- image -->

| Messages Tab (Messages = SDA messages + SDN messages)   | Messages Tab (Messages = SDA messages + SDN messages)   | Messages Tab (Messages = SDA messages + SDN messages)                                                                                                 |
|---------------------------------------------------------|---------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------|
| Messages sent                                           | word 1                                                  | Displays the number of messages sent by the channel.                                                                                                  |
| Messages sent with error                                | word 3                                                  | Displays the number of messages containing errors sent by the channel.                                                                                |
| Messages received                                       | word 0                                                  | Displays the number of error-free messages received by the channel.                                                                                   |
| Messages received with error                            | word2                                                   | Displays the number of messages containing errors received by the channel (such as bad CRC).                                                          |
| Messages unable to receive word 4                       |                                                         | Displays the number of messages received with protocol-related problems (such as a bad block-transfer status byte with both read and write bits set). |

Description

## Addressing the I/O Status File

During program execution you can address words and fault bits within the I/O status file. The following figure shows the arrangement of the words in the I/O status file for a given remote or extended local I/O rack. The example status file used for the figures in this section is integer file 15.

<!-- image -->

The first word for a rack contains present and fault bits, the second word contains reset and inhibit bits. The following figure shows present, fault, reset, and inhibit bit layouts for rack 7 in the I/O status file.

IMPORTANT

Setting inhibit bits in the I/O status file does not update inhibit bits in the controller status file.

## Bit Layout Diagrams for the First Word Allotted to a Remote I/O Rack or an Extended-Local I/O Rack

<!-- image -->

| This Bit   | Corresponds to                       |
|------------|--------------------------------------|
| Fault Bits |                                      |
| 00         | first 1/4 rack starting I/O group 0  |
| 01         | second 1/4 rack starting I/O group 2 |
| 02         | third 1/4 rack starting I/O group 4  |
| 03         | fourth1/4 rack starting I/O group 6  |

## Present Bits

|   08 | first 1/4 rack starting I/O group 0   |
|------|---------------------------------------|
|   09 | second 1/4 rack starting I/O group 2  |
|   10 | third 1/4 rack starting I/O group 4   |
|   11 | fourth1/4 rack starting I/O group 6   |

## Bit Layout Diagrams for the Second Word Allotted to a Remote I/O Rack or an Extended Local I/O Rack

<!-- image -->

| This Bit:    | Corresponds to:                      |
|--------------|--------------------------------------|
| Inhibit Bits |                                      |
| 00           | first 1/4 rack starting I/O group 0  |
| 01           | second 1/4 rack starting I/O group 2 |
| 02           | third 1/4 rack starting I/O group 4  |
| 03           | fourth1/4 rack starting I/O group 6  |

|   Reset Bits |                                      |
|--------------|--------------------------------------|
|           08 | first 1/4 rack starting I/O group 0  |
|           09 | second 1/4 rack starting I/O group 2 |
|           10 | third 1/4 rack starting I/O group 4  |
|           11 | fourth1/4 rack starting I/O group 6  |

<!-- image -->

When you use a ladder program or the software to inhibit and reset an I/O rack, you must set or clear the reset and inhibit bits that correspond to each quarter rack in a given chassis. Failure to set all the appropriate bits could cause unpredictable operation due to scanning only part of the I/O chassis.

## Using This Chapter

1

## Communicating with a PLC-5 Adapter Channel

| For Information About:                               | Go to Page:   |
|------------------------------------------------------|---------------|
| Configuring communication to a PLC-5 adapter channel | 7-2           |
| Programming discrete transfers                       | 7-10          |
| Programming block-data transfers                     | 7-10          |
| Monitoring the status of the adapter channel         | 7-17          |
| Monitoring the status of the supervisory controller  | 7-18          |
| Monitoring remote I/O adapter channels               | 7-19          |

This chapter explains how to configure the controller to communicate with an adapter channel:

1. Select which channel to configure as an adapter.
2. Define a diagnostic file.
3. Use a unique, unused integer file.
4. Define the rack address, starting group and rack size.
5. The default rack address is rack 3.
6. Define the discrete transfer files (enter as decimal numbers).
7. The input source is where the supervisory controller's output discrete bits go (default is 001:024 - the decimal representation of rack 3). The output source is where the supervisory controller's input bits go (default is 000:024).
8. Create the necessary block-transfer control files (one BTR and one BTW).
9. Configure the block-transfers so the supervisory controller knows where to address block-transfers.

## Configuring Communication to a PLC-5 Adapter Channel

Because a PLC-5 controller adapter channel is more intelligent than a 1771-ASB module, data communication and configuration tasks are handled differently for adapter channels.

The supervisory controller or scanner channel and the adapter-mode controller channel automatically transfer discrete data and status between themselves via the supervisory controller's remote I/O scan.

<!-- image -->

Discrete data and block-transfer status bits are transferred between a remote I/O scanner's I/O image table and an adapter channel via the adapter channel's discrete transfer configuration files, which you define on the adapter channel configuration screen.

| For the Scanner Channel to Communicate with a PLC-5 Controller Adapter Channel, Do the Following                                                                                                                      | For More Information, See                 |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------|
| 1.Define the communication rate, its address, and rack size (number of words to transfer). page 7-3                                                                                                                   |                                           |
| 2.Define the discrete transfer configuration files, which are the files from which the adapter controller channel gets the data sent by the supervisory controller and puts data into for the supervisory controller. | page 7-5                                  |
| 3.If you plan to block-transfer data to the adapter channel, define the block-transfer files and configure the block-transfers.                                                                                       | page 7-10                                 |
| 4.Connect the remote I/O cable.                                                                                                                                                                                       | your controller installation instructions |

## Specify an Adapter Channel's Communication Rate, Address, and Rack Size

Use this table to help you determine the controller channels you can configure as a remote I/O adapter:

| Controller   |           | Channels that Support Remote I/O Adapter   |
|--------------|-----------|--------------------------------------------|
| PLC-5/11     |           | 1A                                         |
| PLC-5/20     | PLC-5/20E | 1B                                         |
| PLC-5/30     | PLC-5/40E | 1A, 1B                                     |
| PLC-5/40L    | PLC-5/80E |                                            |
| PLC-5/60L    |           |                                            |
| PLC-5/40     | PLC-5/80  | 1A, 2A, 1B, 2B                             |
| PLC-5/60     |           |                                            |

To select a channel as an adapter, use the adapter mode configuration screen in your programming software.

<!-- image -->

| In this Field   | Define                                                                 | By Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|-----------------|------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Diagnostic file | The file containing the adapter channel’s status information           | Cursor to the field and enter an integer file number (9-999). ATTENTION: Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used integer file. Unpredictable machine damage can result. Important: You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want to get status information for that channel.                                                                                                                                                                   |
| Baud rate       | Communication rate for the remote I/O link                             | Cursor to the field and select the desired rate.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| Rack number     | The rack address of this PLC-5 controller as it appears to the scanner | Cursor to the field and enter the address. s. Valid addresses are (based on the scanner this PLC-5 controller communicates with): 3 octal (PLC-5/11 controllers) 1-3 octal (PLC-5/20, -5/20E controllers) 1-7 octal (PLC-5/30 controllers) 1-17 octal (PLC-5/40, -5/40L, -5/40E controllers) 1-27 octal (PLC-5/60, -5/60L, -5/80, -5/80E controllers) The default is rack 3. Important: The valid addresses are based on the scanner, not the PLC-5 controller you are configuring. For example, if you are configuring a PLC-5/20, you could enter a rack address between 1-27 if the scanner you will be communicating with is a PLC-5/60. |

| In this Field   | Define                                                                                                                                                 | By Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                              |
|-----------------|--------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Last rack       | Notifies the supervisory controller that this is the last chassis This information is important when the supervisory controller is a PLC-2 controller. | Select the check box if this is the last rack.                                                                                                                                                                                                                                                                                                                                                                                                      |
| Starting group  | The starting group number of the rack                                                                                                                  | Cursor to the field and enter the number Valid entries are: 0, 2, 4 or 6.                                                                                                                                                                                                                                                                                                                                                                           |
| Rack size       | The number of I/O words to exchange with the supervisory controller                                                                                    | Cursor to the field and select the rack size, which depends on the starting group you selected above: If you want to communicate using: 2 words - select 1/4 (starting group 6) 4 words - select 1/2 (starting group 4) 6 words - select 3/4 (starting group 2) 8 words - select FULL (starting group 0) For example, if you choose starting group 6, you can only transfer 2 words. If you choose starting group 4, you can transfer 4 or 2 words. |

## Specify the Discrete Transfer Configuration Files

The discrete transfer configuration files (output source file and the input destination file) are the main vehicles for discrete data and block-transfer status bits exchange between a PLC-5 adapter channel and a scanner channel or a supervisory controller (see ).

The discrete transfer configuration files can be integer, BCD, or binary data file types. Be sure to create the files specified for the input source and output source prior to specifying them. If they do not exist at the time of configuration, you will receive an error when trying to accept edits.

<!-- image -->

Configure the discrete transfer configuration file as an integer file. Although the PLC-5 controller allows you to use the input or output areas, reserve these for real I/O on scanner channels. In doing so, you are avoiding a possible conflict if you later attempt to add a rack that uses the same I/O image space.

## IMPORTANT

Do not configure the adapter channel's discrete transfer configuration input destination file to be the data table input image. You risk clearing inputs when performing an autoconfiguration for a scanner channel on the same controller.

The adapter inputs will not be updated until a change is detected in the input data being sent by the controller.

## Discrete Data and Block-Transfer Status .

<!-- image -->

Two, four, six, or eight words of data can be transferred between the scanner and the adapter channel.

The number of words is determined by the rack size specified on the Adapter Channel Configuration screen.

If data from the supervisory controller is intended to control outputs of the adapter-mode controller channel, write ladder logic in the adapter-mode controller to move the data from its input destination file to its output image. Use XIC and OTE instructions for bit data; use move and copy instructions for word data.

If you want the supervisory controller to read data from a data file in the adapter-mode controller, write ladder logic in the adapter-mode controller to move that data to its output source file for transfer to the supervisory controller's input image table.

To create the discrete transfer configuration files, use the adapter mode configuration screen in your programming software.

<!-- image -->

## IMPORTANT

The controller determines the number of words used by the file according to the rack size you specified.

| In this Field     | Define                                                                                             | By Doing the Following                                                                                                                                                                                                                                                                                                                                  |
|-------------------|----------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Input destination | The location where the scanner (host device) places output words into the adapter’s input file     | 1.Enter the file number (decimal) of the source data. 2.Enter the word number (decimal) of the source data. Specify an input image, output image, integer, BCD, or Hex file. For example: if you use file N7:0 and the rack size is FULL, the scanner places the 8 discrete words in file N7 words 0-7 (upper byte of first word is for status).        |
| Output source     | The location where the adapter places discrete output words into the scanner’s discrete input file | 1.Enter the file number (decimal) of the source data. 2.Enter the word number (decimal) of the source data. Specify an input image, output image, integer, BCD, or hex file. For example: if you use file N7:10 and the rack size is FULL, the adapter channel places 8 discrete words in file N7 words 10-17 (upper byte of first word is for status). |

For more information on configuring this file, see the channel configuration documentation for your programming software.

## Programming Discrete Transfers in Adapter Mode

Typically, each output instruction in one controller should have a corresponding input instruction in the other controller. The rack number of the adapter mode controller-channel determines the addresses that you use.

<!-- image -->

- N51 is the adapter-mode processor's discrete transfer configuration file. Input destination and output source entries determine input and output words.
- The ladder logic in the supervisory processor uses the rack number of the adapter-mode processor channel.
- Condition the ladder logic in the adapter processor with the status bits (page ).

## Programming Block-Transfers of Data to an Adapter Channel

Adapter-mode block-transfers are essentially continuous. As soon as a transfer is completed, another block-transfer occurs immediately in the adapter-mode controller; it then waits (with a buffered snap-shot of data) for the supervisory controller to perform another block-transfer request. Therefore, the data that is transferred after the request is data from the previous transfer. If the supervisory controller performs a block-transfer request from the adapter-mode controller every 500 ms, for example, the data is at least 500 ms old.

The supervisory controller contains the ladder-logic transfer instructions which controls the actual communication transmission. However, the adapter-mode controller channel controls the:

- actual number of words of data that is transferred
- data table location from which the data is transferred

<!-- image -->

Do not use ladder-logic c block-transfer instructions for the adapter-mode controller channel; you configure the block-transfers from channel configuration screens and data monitor screens.

## Configure Block-Transfer Requests

To configure block-transfers to adapter-mode controller channel, use the adapter mode configuration screen in your programming software.

<!-- image -->

1. Define the BTW control and BTR control files you need. These control files must already exist (appear on the memory map) or the edit will result in an error. Each control word must contain a unique block-transfer control address to properly transmit block-transfers.
- A. Enter the block-transfer file number.
- B. Enter the element number.
- C. Record on paper the BT files you define. This will help when configuring the BT files through the data monitor.
2. Since the adapter-mode channel controls the location from which data is transferred as well as the amount of data, load data into the block-transfer files by using data monitor screen in your programming software.
- A. Specify a BT control file you defined.
- B. Enter the transfer length in .RLEN
- C. Enter the file and element numbers from which the data is to be transferred in .FILE and .ELEM respectively.

## Adapter Mode Configuration screen

Group Module BTW control BTR control

0 0 BT02:000 BT000:000

## Data Monitor screen

Address EN ST DN ER CO EW NR TO RW RLEN DLEN FILE ELEM R G M

BT12:000

0 0 0 0 0 0 0 00

10

0

24 10

000

## EXAMPLE

A block-transfer write of 10 words from file 24, element 10 with BT control file for group 0, module 0 of BT12:000 looks like:

<!-- image -->

<!-- image -->

<!-- image -->

Program multiple block-transfers to an adapter-mode controller channel by matching block-transfer instructions in the supervisory controller to control files in the adapter.

<!-- image -->

Assuming that file 24 has been created as an integer file, the data written down from the first block-transfer will be found in N24:10 to N24:73. The second block-transfer in the supervisor writes its data to the file to which BT11:0 points, and the third block-transfer writes its data to the file to which BT11:40 points.

You can have up to 15 writes and 15 reads. Each block transfer to a particular group/module location uses the I/O addresses for that rack/group for status bits. These locations are lost to discrete transfer. Therefore, if you configure all available 15 block-transfer read/write pairs, no bits will be available for discrete transfer. See page 7-15 for more information.

## IMPORTANT

Adapter-mode block-transfer reads and block-transfer writes in the same group/module location must have the same length.

Enter the following parameters in the block-transfer instructions in the supervisory processor.

- Set the length to 0.
- adapter-mode processor. Use the remote I/O rack number for which you configure the
- Use the group and module numbers for which the adapter-mode processor is configured.
- Condition the use of BTR data with a "data valid" bit.

All address comments for contacts shown in the following examples represent the set (1) state of the bit in the PLC-5 processor.

You may have to execute the BTR in the PLC-5 scanner channel twice if the BTR's time delay is greater than 2-3 program scans. If you do not run the BTR twice, the BTR will read old data from the adapter processor.

If you want to transfer controller-resident local I/O data of the adapter mode controller channel to a supervisory controller or if you want to transfer data from the supervisory controller to controller-resident local I/O of the adapter mode controller channel, you must use MOV or COP instructions within the adapter-mode controller channel to move the data in or out of the data file used in the adapter block-transfer control file.

## Examples of Block-Transfer Ladder Logic

Example Bidirectional Repeating Block Transfer in PLC-5 Supervisory Controller

<!-- image -->

Enter the following parameters in the block-transfer instructions in the supervisory processor.

- Set the length to 0.
- Use the remote I/O rack number for which you configure the adapter-mode processor.
- Use the group and module numbers for which the adapter-mode processor is configured.
- Condition the use of BTR data with a "data valid" bit.

All address comments for contacts shown in the following examples represent the set (1) state of the bit in the PLC-5 processor.

## Example Bidirectional Repeating Block Transfer in PLC-5/250 Supervisory Controller

PLC-5 adapter-mode processor is configured for rack 2

<!-- image -->

## Effects of Programming Block-Transfers to an Adapter-Mode Controller Channel on Discrete Data Transfer

Because the discrete transfer configuration files are used for discrete data transfer as well as block-transfer status exchanges between a supervisory controller and adapter-mode controller channel, performing multiple block-transfer to and from the adapter-mode controller channel impacts discrete data transfer.

Each group/module that is programmed as an adapter channel block transfer uses one byte in the adapter channel's input destination file. For example:

<!-- image -->

Use care when planning block-transfer and discrete transfers of data to an adapter-mode controller channel.

<!-- image -->

Use caution when performing data transfer. The discrete output data is over-written by the block transfer control on a group/module basis. If you write both types of transfer to the same group slot, unpredictable machine operation and possible damage to equipment or injury to personnel can occur.

Do not program a block-transfer to group 0, module 1 since this area of the discrete transfer configuration file is used for communication status exchanges between the supervisory controller and the adapter-mode controller channel. For example:

<!-- image -->

## Monitoring the Status of the Adapter Channel

The supervisory controller receives status bits from the adapter-mode controller in word 0 of the input image table for the rack that the adapter-mode controller is emulating.

<!-- image -->

| When this Bit(s)                               |   Is | It Indicates                                       |
|------------------------------------------------|------|----------------------------------------------------|
| 10 octal (8 decimal) and 15 octal (13 decimal) |    0 | adapter-mode controller is in run mode             |
| 10 octal (8 decimal) and 15 octal (13 decimal) |    1 | adapter-mode controller is in program or test mode |

Write ladder logic in the supervisory controller to monitor the rack-fault bits for the rack that the adapter-mode controller channel is emulating to determine the status of the remote I/O link.

## Monitoring the Status of the Supervisory Controller

The adapter-mode controller channel reserves bits 10-17 of the first word of the input destination file for status. These bits tell the adapter-mode controller channel the status of the supervisory controller and the integrity of the remote I/O communication link.

<!-- image -->

| When this Bit(s)        | Is   | It Indicates that the Adapter-Mode Controller                                                                                                                                  |
|-------------------------|------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 10 octal (8 decimal)    | 1    | detects a communication failure or receives a reset command from the supervisory controller will be set if either bit 11 octal (9 decimal) or bit 15 octal (13 decimal) is set |
| 11 octal (9 decimal)    | 1    | receives a reset command from the supervisory controller (controller in program or test mode)                                                                                  |
| 13 octal (11 decimal) 1 |      | detects that the supervisory controller has powered up; this bit is reset with the first communication from the supervisory controller                                         |
| 15 octal (13 decimal) 1 |      | detects a communication failure (e.g., no communication activity on the remote I/O communication link within the last 100 ms)                                                  |

## Monitoring Remote I/O Adapter Channels

To monitor channels that are configured to support adapter mode, use the adapter mode status screen. The data displayed is stored in the diagnostic file you defined in the adapter mode configuration screen of your programming software.

<!-- image -->

| Status Field                        | Location   | Description                                                                                                                                                     |
|-------------------------------------|------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Messages sent                       | word 1     | Displays the number of messages sent by the channel.                                                                                                            |
| Messages sent with error            | word 3     | Displays the number of messages containing errors sent by the channel.                                                                                          |
| Messages received                   | word 0     | Displays the number of error-free messages received by the channel.                                                                                             |
| Messages received with error word 2 |            | Displays the number of messages containing errors received by the channel.                                                                                      |
| Messages unable to receive          | word 4     | Displays number of messages that contained protocol errors or packets that were garbled by the adapter.                                                         |
| Link timeout                        | word 5     | Displays the number of times a timeout occurred on the remote I/O link.                                                                                         |
| No scans received                   | word 6     | Displays the number of times an adapter channel did not receive a packet addressed to itself.                                                                   |
| Mode changed                        | word 7     | Displays the number of times the adapter channel switched to online.                                                                                            |
| Protocol fault                      | word 8     | Displays the number of invalid I/O messages the adapter channel received.                                                                                       |
| Missed turn-around time             | word 9     | Displays the number of times the adapter channel took longer than 2 ms to process a message packet. The turn around-time for message packet processing is 2 ms. |

## Notes

## Using This Chapter

## Selecting Devices That You Can Connect

The extended-local I/O processor cannot be an extended-local I/O adapter.

1

<!-- image -->

## Communicating with Extended-Local I/O

| For Information About                                       | Go to Page   |
|-------------------------------------------------------------|--------------|
| Selecting devices that you can connect                      | 8-1          |
| Cabling                                                     | 8-2          |
| Addressing and placing I/O                                  | 8-2          |
| Transferring data                                           | 8-4          |
| Configuring the controller as an extended-local I/O scanner | 8-9          |
| Monitoring extended-local I/O status                        | 8-12         |

This chapter explains how to configure the controller to communicate with extended-local I/O:

1. Configure channel 2 for extended-local I/O.
2. Define a diagnostic file.
3. Use a unique, unused integer file.
4. Define the scan list.

The only products that can form the extended-local I/O link are the PLC-5/40L and -5/60L controllers and the extended-local I/O adapter module.

<!-- image -->

## Cabling

The maximum cable length for an extended-local I/O system is 30.5 cable-m (100 cable-ft). Connect extended-local I/O adapters by using any of these cables:

| Cable Length   | Catalog Number   |
|----------------|------------------|
| 1 m (3.3 ft)   | 1771-CX1         |
| 2 m (6.6 ft)   | 1771-CX2         |
| 5 m (16.5 ft)  | 1771-CX5         |

## IMPORTANT

You cannot connect or splice extended-local I/O cables to form a custom cable length. For example, if you have a distance of 4 m between two extended-local I/O adapters or between a controller and an extended-local I/O adapter, you cannot connect two 2 m cables together. You would have to use the 5 m cable and have the extra 1 m as slack.

Terminate the link by installing the local I/O terminator (1771-CXT) on the last adapter module. The system will not run without it. The terminator is included with the controller.

Addressing and Placing I/O When a PLC-5/40L or -5/60L controller is used to scan both extended-local
I/O d tI/O kthttl f bth tI/O d tddll I/O and remote I/O racks, the total of both remote I/O and extended-local I/O racks must not exceed the maximum number of racks allowed for the controller (16 racks for a PLC-5/40L or 24 racks for a PLC-5/60L). shows a PLC-5/40L controller controlling both extended-local I/O and remote I/O racks.

## PLC-5/40L Controller with 16-rack Addressing Capability (Split Between Extended-Local I/O and Remote I/O)

<!-- image -->

Note: Racks numbers do not need to be consecutive per channel. For example, remote I/O racks can be numbered 6, 7, 14, 15, 16, and 17, while extended-local I/O racks can be numbered 4, 5, 10, 11, 12, and 13.

18584

The PLC-5 controller and the 1771-ALX adapter module automatically allocate the next higher rack number(s) to the remaining I/O group(s) of the chassis. For example, if you select 1/2-slot addressing for your controller-resident local chassis and you are using a 16-slot (1771-A4B) chassis, the controller will address racks 0, 1, 2, and 3 in this chassis.

When assigning a rack number to extended local I/O, follow these guidelines:

- Do not split a rack number between extended-local I/O and remote I/O. For example, if you use a partial rack for remote I/O, you cannot use the remaining partial rack for extended-local I/O. See ².
- You can distribute extended-local I/O racks across multiple chassis on the extended-local I/O bus as shown below.

## Extended-local I/O Rack Number Assigned to Multiple I/O Chassis

<!-- image -->

- You can select a different hardware addressing method for each extended-local I/O chassis in your PLC-5 system.

## Transferring Data

- You cannot configure more than one rack to have the same starting rack number and module group; that is, you cannot use chassis to chassis complementary I/O.

Follow these guidelines when you plan your extended-local I/O system.

- Do not configure controller input interrupts (PIIs) for inputs in an extended-local I/O chassis. The PII inputs must be in the controller-resident local I/O rack.
- You can either use 32-point I/O modules and any addressing method or use 1771-IX or -IY modules and any addressing method in extendedlocal I/O racks. You must specify the type of I/O modules you are using by setting the configuration plug on the extended-local I/O adapter.
- If you need to use a thermocouple module and 32-point I/O modules in the same I/O chassis, use the 1771-IXE module.

The PLC-5/40L or -5/60L controller can scan controller-resident I/O, extended local I/O, and remote I/O. The following figure shows how a PLC-5/40L or -5/60L controller accomplishes I/O scanning and update.

## PLC-5/40L and -5/60L I/O Scanning and Update

<!-- image -->

## Discrete Data Transfer

<!-- image -->

The time that it takes to scan extended-local I/O chassis is added to the housekeeping time as shown in the following figure.

## PLC-5/40L and -5/60L Extended-Local I/O Scan Time

<!-- image -->

The time in ms that it takes to scan extended-local I/O chassis depends on the number of 1771-ALX adapter modules and the number of extended- local I/O racks. The formula used to calculate the total time to scan extended-local I/O chassis is:

```
extended-local I/O scan time = (0.32 ms x A)+(0.13 ms x L)
```

## where:

- A A = the number of 1771-ALX modules and
- L = the number of racks in the extended-local I/O system

## EXAMPLE

If you have three 1771-ALX modules in three chassis and a total of 4 racks, the total time is calculated as follows:

extended-local I/O scan time = (0.32 ms x 3)+(0.13 ms x 4)

extended-local I/O scan time = 1.48 ms housekeeping time = 1.48 ms (extended-local I/O) + 4.50 ms(other housekeeping)

housekeeping time = 5.98 ms

## Transferring Block Data

Requests for block-transfer data occur during the logic scan. Concurrent with the execution of the program logic, block-transfer requests are forwarded to the appropriate 1771-ALX adapter module(s) and data is transferred. A 1771-ALX adapter module may start block-transfer operations to multiple slots and have block-transfer data transactions on-going in parallel within the I/O chassis.

The block-transfer duration shown above does not affect logic scan time. This transfer of data occurs concurrent with execution of program logic.

Block-transfer duration is the time interval between the enabling of the block-transfer instruction and the receipt of the done bit.

This formula assumes:

- block-transfer instructions are consecutively placed in the logic program
- block-transfer modules in the I/O chassis are ready to perform when operations are requested

This formula assumes:

- block-transfer instructions are consecutively placed in the logic program
- block-transfer modules in the I/O chassis are ready to perform when operations are requested

## Calculating Block-Transfer Completion Time

You can calculate two types of block-transfer timing:

- worst-case calculation for the completion of all block-transfers in the system
- the time to perform a block-transfer for any one block-transfer module in the system

## Calculating Worst-Case Completion Time

block-transfer duration (ms) = D R

D = 2E L + (0.1W)and where:

```
R = logic scan + housekeeping logic scan R = 1 (when D < logic scan time) or
```

E = number of extended-local I/O chassis with block-transfer modules

L = largest number of block-transfer modules in any extended-local I/O chassis

W = number of words in the longest block-transfer request

Calculating Completion Time for any One Block-Transfer block-transfer duration (ms) = D R

D = [2E M + (0.1W)]and where:

```
R = logic scan + housekeeping logic scan R = 1 (when D < logic scan time) or
```

E = number of extended-local I/O chassis with 1771-ALX adapter modules and block-transfer modules

M = number of block-transfer modules in the chassis of the module being calculated

W = number of words in block-transfer request being calculated

PLC-5/40L Processor

Channel 2

Processor- Resident I/O

No BT modules

## Example Calculations:

Here is an example system that provides sample calculations of a worst case block-transfer completion time and the completion time of the modules in chassis 2.

Extended-Local I/O Chassis 1

1771-ALX Adapter Module

2 BT modules

Extended-Local I/O Link

The logic scan completes in 15 ms. Housekeeping completes in approximately 6 ms (as calculated in the formula on page NO TAG). The longest block-transfer request is 20 words.

## Worst-case time (T) = D X R

```
D (ms) = (2 2) (2) + (0.1 20 )] D = 10 ms T = 10 1 T = 10 ms D = 2E L + (0.1W) and R = 1 Because 10 < 15 (which is the logic scan)
```

## Completion time (T) for module in chassis 2 transfer: = D X R

Block-transfer length = 20

```
D (ms) = (2 2) (1) + (0.1 20 )] D = 6 ms T = 6 1 T = 6 ms D = 2E M + (0.1W) and R = 1 Because 6 < 15 (which is the logic scan)
```

## Considerations for Extended-local Racks

The following are programming considerations when you are transferring block data in an extended-local rack:

- Block-transfer instructions to any of the following modules that reside in an extended-local rack will result in frequent checksum errors:
- – 1771-OFE1, -OFE2, and -OFE3 modules, all versions prior to series B, revision B
- – IMC-120 and IMC-123, all versions

Extended-Local I/O Chassis 2 Extended-Local I/O Chassis 3

1771-ALX Adapter Module

1 BT modules

1771-ALX Adapter Module

No BT modules

## Configuring the Controller as an Extended-Local I/O Scanner

- If you are using block-transfer to a 2760-RB module located in the extended-local rack, make sure you do not set the timeout bit in the block-transfer control file.

To configure the extended-local I/O (channel 2), use the extended-local I/O configuration screen.

<!-- image -->

| This Field      | Specifies                                            | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|-----------------|------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Diagnostic file | The file containing the channel’s status information | Cursor to the field enter enter an integer file number (9-999). ATTENTION: Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used integer file. Unpredictable machine damage can result. Important: You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want to get status information for that channel. |
| Scan list       | The channel I/O configuration                        | See the next section for information on creating and modifying a scan list.                                                                                                                                                                                                                                                                                                                                                                                                  |

The scan list for extended-local I/O is similar to the scan list for remote I/O. The differences are:

- The remote I/O scan list displays rack size. The rack size is determined by the chassis size (number of slots) and backplane addressing used by the chassis. The following table explains the relationship among chassis size, backplane addressing and rack size.

## How Chassis Size and Backplane Addressing Determine the Quantity of I/O Racks

| If You are Using this Chassis Size   | And 2-Slot Addressing (Single Density)   | Or 1-Slot Addressing (Double Density)   | Or 1/2-Slot Addressing (Quad Density)   |
|--------------------------------------|------------------------------------------|-----------------------------------------|-----------------------------------------|
| 4-slot                               | 1/4 logical rack                         | 1/2 logical rack                        | 1 logical rack                          |
| 8-slot                               | 1/2 logical rack                         | 1 logical rack                          | 2 logical racks                         |
| 12-slot                              | 3/4 logical rack                         | 11/2 logical rack                       | 3 logical racks                         |
| 16-slot                              | 1 logical rack                           | 2 logical racks                         | 4 logical racks                         |

On the extended-local-I/O scan list, the actual chassis size and backplane addressing is displayed, not the rack size.

- The scan list for extended local I/O has one entry for each physical chassis on the extended local I/O channel.

If an adapter on a remote I/O channel resides in a physical chassis that contains more than one I/O rack, more than one entry appears on the remote I/O scan list for that single chassis.

The following table shows the scan list for both remote I/O and extended local I/O. Each channel shows a 16-slot chassis using 1-slot addressing with a starting address of rack 4, module group 0. This chassis contains logical racks 4-5.

Remote I/O Scan List vs Extended-local I/O Scan List

| Extended                               | Extended                                                            | Extended   | Extended   | Extended   | Extended   | Extended   | Extended   |
|----------------------------------------|---------------------------------------------------------------------|------------|------------|------------|------------|------------|------------|
| Rack ## Starting Rack Range Group Size | Rack Starting Chassis Backplane Range Address Group Size Addressing |            |            |            |            |            |            |
| 4 0 FULL 040-047                       | 4 0 16-SLOT 1-SLOT 040-057                                          |            |            |            |            |            |            |
| 5 0 FULL 050-057                       |                                                                     |            |            |            |            |            |            |

## A scan list includes the following:

<!-- image -->

| For this Field        | A Scan List Contains                                                                                                                                         |
|-----------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Scan rack address     | 1-17 octal (PLC-5/40L controllers)                                                                                                                           |
|                       | 1-27 octal (PLC-5/60L controllers)                                                                                                                           |
| Starting group number | 0, 2, 4, or 6                                                                                                                                                |
| Chassis size          | 4-slot, 8-slot, 12-slot, 16-slot                                                                                                                             |
| Backplane addressing  | 1-slot, 2-slot, or 1/2-slot                                                                                                                                  |
| Range                 | Automatically calculated based upon rack address, starting module group and chassis size. An asterisk (*) after a range indicates the last valid rack entry. |

Keep the following limitations in mind when creating/modifying your scan list:

- A scan list only can have 16 entries because only 16 adapters can be on channel 2.
- The automatic configuration always displays the actual hardware configuration, except for chassis that have their global inhibit bit set. In this case, that global bit overrides the automatic configuration. You must first clear the global inhibit bits for all chassis on the channel, and then use the autoconfigure function.
- Clear global inhibit bits by using the controller status status screen.
- A scan list can have a maximum of 16 chassis. Entries cannot be repeated on the scan list.

Use the following table for information about creating/modifying your scan list:

| To:                                | Do the Following                                                                                                                                                                                                                                                                                                                                                                          |
|------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Create a scan list                 | Make sure the controller is in Remote Program or Program mode.                                                                                                                                                                                                                                                                                                                            |
| Insert an entry into the scan list | Make sure the controller is in Remote Program, Program, or Remote Run mode. 1.Position the cursor at the place on the scan list where you want to insert an entry. 2.Insert an entry into the list and enter the appropriate values for the list. Important: If incorrect information is entered for an entry, the controller will not display the new configuration when you save edits. |
| Delete an entry for the scan list  | Make sure the controller is in Remote Program, Program, or Remote Run mode. 1.Position the cursor at the place on the scan list where you want to delete an entry. 2.Delete the entry from the list. Important: If incorrect information is entered for an entry, the controller will not display the new configuration when you save edits.                                              |

## Monitoring Extended-Local I/O Status

To monitor extended-local I/O of PLC-5/40L and PLC-5/60L controllers, use the extended local I/O status screen in your programming software.

<!-- image -->

| Status Field   | Location                              | Description                                                                                                                                                                  |
|----------------|---------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Channel retry  | word 0                                | Displays the number of times extended local I/O scanner tried and failed to communicate with all adapters on the channel. This value is the sum of all adapter retry counts. |
| Retry          | word 10 word 20 word 30 etc. word 160 | Displays the number of retries for the corresponding rack entry (word numbers are in multiples of 10). Entry 1 Entry 2 Entry 3 etc. Entry 16                                 |

IMPORTANT

Setting inhibit bits in the I/O status file does not update inhibit bits in the controller status file.

## Notes

## Using This Chapter

## Selecting Devices That You Can Connect

1

<!-- image -->

## Communicating with Devices on a DH+ Link

| For Information About                             | Go to Page   |
|---------------------------------------------------|--------------|
| Selecting devices that you can connect            | 9-1          |
| Link design                                       | 9-2          |
| Configuring the channel for DH+ communication 9-3 |              |
| Using the global status flag file                 | 9-5          |
| Monitoring DH+ communication channels             | 9-7          |
| Estimating DH+ link performance                   | 9-12         |
| Application guidelines                            | 9-17         |

You can use a DH+ link for data transfer to other PLC-5 controllers or higher level computers and as a link for programming multiple PLC-5 controllers. A PLC-5 controller can communicate over a DH+ link with other controllers and with a personal computer. You can connect a maximum of 64 stations to a single DH+ link.

## Devices that You Can Connect

| Product                                                                  | Catalog Number   | Application                                                                                                                | Required Cables   |
|--------------------------------------------------------------------------|------------------|----------------------------------------------------------------------------------------------------------------------------|-------------------|
| ControlLogix Data Highway Plus Remote I/O Interface Module               | 1756-DHRIO       | Allows communication between PLC-5 controllers over different networks, such as Data Highway Plus, ControlNet and Ethernet | 1770-CD           |
| Data Highway or Data Highway Plus (RS-232C or RS-422-A) Interface Module | 1770-KF2         | Connects an asynchronous (RS-232C) device to a Data Highway or DH+ network                                                 | 1770-CD           |
| Data Highway / Data Highway Plus on Broadband                            | 1771-KRF         | Media bridge connecting as many as 18 Data Highway networks to communicate over a facility-wide broadband cable system     | 1770-CD           |
| Communication Interface Card                                             | 1784-KL          | Connects the T47 Portable Programming Terminal to DH+ 1784-CP                                                              | 1784-CP2 1784-CP3 |
| Data Highway Plus XT/AT Interface Module                                 | 1784-KT          | Connects IBM XT or AT compatible computers to DH+                                                                          |                   |
| Data Highway Plus PS/2 Interface Module                                  | 1784-KT2         | Connects IBM PS/2 compatible computers to DH+                                                                              | 1784-CP5 1784-CP6 |
| Data Highway Plus to Data Highway Interface Module                       | 1785-KA          | Connects a Data Highway network to a DH+ network                                                                           | 1770-CD           |
| DH+ to DH-485 Interface Module                                           | 1785-KA5         | Connects a DH-485 link to a DH+ link.                                                                                      | 1770-CD           |
| Data Highway Plus RS-232C Interface Module                               | 1785-KE          | Connects an asynchronous (RS-232C) device and DH+                                                                          | 1770-CD           |
| PCMCIA Card                                                              | 1785-PCMK        | Connects PCMCIA Bus notebook computers to DH+                                                                              | 1784-PCM5         |

## Link Design

Trunk line/drop line considerations:

When using a trunk line/drop line configuration, use 1770-SC station connectors and follow these cable-length guidelines:

- trunk line-cable length – depends on the communication rate of the link
- drop-cable length – 30.4 m (100 cable-ft)

For more information about designing trunk line/drop line configurations, see the Data Highway Plus/Data Highway II/Data Highway-485 Cable Installation Manual, publication 1770-6.2.2.

Specify 1770-CD (Belden 9463) cable. Connect a DH+ network using a daisy chain or trunk line/drop line configuration.

Verify that your system's design plans specify cable lengths within allowable measurements.

## IMPORTANT

The maximum cable length for DH+ depends on the transmission rate. Configure all devices on a DH+ link to communicate at the same transmission rate.

For daisy chain configurations, use this table to determine the total cable length you can use.

| A DH+ link using this communication rate   | Cannot exceed this cable length   |
|--------------------------------------------|-----------------------------------|
| 57.6 kbps                                  | 3,048 m (10,000 ft)               |
| 115.2 kbps                                 | 1,524 m (5,000 ft)                |
| 230.4 kbps                                 | 762 m (2,500 ft)                  |

## Configuring the Channel for DH+ Communication

## IMPORTANT

If you select the baud rate as 230.4 kbps, and you are using the serial port or a PLC-5 coprocessor, use channel 2 for better overall system performance.

For proper operation, terminate both ends of a DH+ link by using the external resistors shipped with the programmable controller. Selecting either a 150Ω or 82Ω terminator determines how many devices you can connect on a single DH+ link.

| If Your DH+ I/O Link Operates at   | Use this Resistor Rating   |
|------------------------------------|----------------------------|
| 230.4 kbps                         | 82Ω                        |
| 57.6 kbps or 115.2 kbps            | 150Ω                       |

Depending on the controller you are using, you can configure these channels:

| Controller   | Channels that Support DH+   |
|--------------|-----------------------------|
| PLC-5/11     | 1A                          |
| PLC-5/20     | 1A (fixed DH+), 1B          |
| PLC-5/30     | 1A, 1B                      |
| PLC-5/40L    |                             |
| PLC-5/60L    |                             |
| PLC-5/40     | 1A, 2A, 1B, 2B              |
| PLC-5/60     |                             |
| PLC-5/80     |                             |

## IMPORTANT

To define the DH+ address and baud rate for channel 1A, you must set switch assembly SW1 on the controller; you cannot set this node address through the programming software.

To configure a channel to support a DH+ link, use the DH+ configuration screen in your programming software.

<!-- image -->

| This Field      | Specifies                                                      | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
|-----------------|----------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Diagnostic file | The file containing the channel’s status information           | Enter an integer file number (10-999). The system creates an integer file 40 words long. ATTENTION: Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used file. Unpredictable machine damage can result. Important: You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want to get status information for that channel. |
| Baud rate       | Communication rate for the current channel                     | If the DH+ channel is channel 1A, specify the baud rate by setting SW1 (see chapter 23) any other channel, select 57.6 kbps, 115.2 kbps, or 230.4 kbps through the programming software                                                                                                                                                                                                                                                                                                       |
| Node address    | The station address of your controller If your DH+ channel is: | 1A—specify the DH+ station number by setting SW1 on your controller (see chapter 23). anything other than 1A—cursor to Node Address field, enter a value of 0-77 octal, and press [Enter] . Each station on a DH+ link must have a unique address.                                                                                                                                                                                                                                            |
| Link ID         | The local link where the channel resides                       | If your DH+ link is bridged to another Data Highway network, cursor to the field, type a decimal number to identify the protocol link to which the channel is connected, and press [Enter] .                                                                                                                                                                                                                                                                                                  |

| This Field              | Specifies                                        | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                             |
|-------------------------|--------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Global status flag file | The file where you want to store token pass data | Cursor to the field, type an integer file number (10-999), and press [Enter] . The system creates an integer file 64 words long. ATTENTION: When you change the controller from run or test to program mode, the controller writes zeroes in the global status flags file. Any information previously in this file is lost. For more information on the global status flags file, see below. |

## Using the Global Status Flag File

Use the global status flag file to store token pass data. This file stores a 16-bit word of data for each station on the DH+ network. The stations use this file to automatically share data with other stations without requiring user programming.

When a station sends the token to the next station, it, in effect, sends a broadcast message that contains 1 word of information from its own address area in its global status flag file. The data sent out is taken from the word in the global status file that is equal to its own station address. The token is seen by all stations. Each station on the network examines the token and places the word of global status data from the sending station into the word that corresponds to the sending station's address

This process lets each station automatically see the newly updated data. You can create ladder logic to monitor and interpret this data according to your application.

The Global Status Flag data for each node address on your DH+ link is stored in the word address corresponding to the octal node address. For example, if your DH+ link has processors at node addresses 7, 10, 15, and 30 and your global status flag file is N10 for each processor, the global status flag data is stored as follows:

DH+ link

<!-- image -->

Make sure that the global status flag file in all of the controllers on your DH+ link is as large as the highest node address, so that all of the nodes can communicate with each other. If station 30 is the highest node number, for example, the global status flag file (N10) in each controller must be 24 words long (octal 30 = decimal 24). When you first configure the global status file, it automatically gets 64 words.

## IMPORTANT

Do not allow either external or internal messages to write into the global status flag file. Writing into the global status file faults the controller.

You can change the radix in the data monitor to display the file address in octal so that you can see the element number of the octal address matching the node address.

## Monitoring DH+ Communication Channels

Use the DH+ status screen in your programming software to monitor channels that are configured to support a DH+ link. The data displayed is stored in the diagnostic file defined on the DH+ configuration screen in your programming software. Note that this screen does not display the active node table, which is also stored in the diagnostic file.

## Monitoring messages

<!-- image -->

| Status Field        |   Word(s) | Description                                                                                                                                                                               |
|---------------------|-----------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Sent                |         5 | Total number of messages sent by the station This number is the sum of the send data acknowledge counters (SDA) and send data no acknowledge (SDN) transmit confirm counters.             |
| Sent with error     |         7 | Number of messages sent that were not acknowledged. This number is the sum of the following: SDA transmit NAK misc•SDA/SDN retrans transmit NAK full•dropped token SDA transmit NAKed SAP |
| Received            |         4 | Number of error-free messages the station has received. This number is the sum of the SDA and SDN received counters.                                                                      |
| Received with error |         6 | Number of invalid messages that the station has received. This number is the sum of the SDA received with error and the SDA received SAP off counters.                                    |
| Unable to receive   |         8 | Total number of times the station NAKed an incoming message due to the lack of an available buffer. This number should be the same as the SDA received but full counter.                  |

## Monitoring Data Sent with Acknowledgment

<!-- image -->

| Status Field             | Word(s)   | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|--------------------------|-----------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Received 19              |           | Number of error-free SDA messages that the station received.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| Received SAP off         | 23        | Number of SDA messages that the station received but could not process because its service access point (SAP) was off. This counter should always be 0.                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Received but full 22     |           | Number of SDA messages that the station could not receive because of lack of memory.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| Received with error      | 20        | Number of invalid SDA messages that the station received. Some causes are: bad CRC the message has an invalid source address the message has an unrecognizable control byte the transmission was aborted This counter indicates noise; increase the cable’s shielding from noise.                                                                                                                                                                                                                                                                                                               |
| Received retransmissions | 21        | Number of times the sending station re-transmitted an SDA message, which was ACKed or NAKed If node sends a message but does not receive an ACK or a NAK response, the node will re-transmit the message. If a node retransmitted a message because the acknowledge response to the first message was lost, the node receiving the message detects the retransmission and sends an acknowledge response. But the receiving node discards the duplicate message. High counts of this counter indicates noise or cable problems; check that the cable is secure and properly shielded from noise. |
| Transmit failed          | 29        | Number of SDA messages sent by the station that were determined to be in error. This counter is the sum of the SDA transmit not ACKed and SDA transmit timeout counters.                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Transmit timeout         | 26        | The number of SDA messages that were sent but not ACKed or NAKed by the receiving station This counter increments even if the message does get through during a retry and if the receiving station is unable to communicate. This counter indicates a noise or a cabling problem (the receiving station is not seeing the messages).                                                                                                                                                                                                                                                            |

| Status Field       |   Word(s) | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|--------------------|-----------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Transmit confirm   |        24 | Number of SDA messages successfully sent to and acknowledged by the addressed station                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| Transmit NAK full  |        30 | Number of times the station received a NAK to a message because the destination station was full This indicates that messages are being sent to the receiving station faster than the PLC-5 controller can process them. Most likely, more than one station on the DH+ link is sending messages to the same station. Check to see that you are: not scheduling unnecessary traffic (e.g., your are sending continuous messages when you only need updates once per second) implementing report-by-exception so that data is sent only if it is new data |
| Transmit NAK misc. |        25 | Number of incoming SDA messages that were NAKed due to reasons other than the NAKed full and NAKed inactive counters (e.g., a NAK due to a bad CRC)                                                                                                                                                                                                                                                                                                                                                                                                     |
| Transmit not ACKed |        27 | Number of SDA messages that were sent but were not ACKed by the receiving station The following could have occurred: message could have been NAKed an invalid ACK was returned nothing was returned This counter can indicate: a noise or a cabling problem the receiving station has been removed from the link the receiving station cannot communicate                                                                                                                                                                                               |
| Transmit NAKed SAP |        31 | Number of SDA messages that were successfully sent to but were NAKed by the addressed station because the SAP specified in the message was illegal This counter should always be 0.                                                                                                                                                                                                                                                                                                                                                                     |

## Monitoring Data Sent without Acknowledgment

<!-- image -->

| Status Field     | Word(s)   | Description                                                   |
|------------------|-----------|---------------------------------------------------------------|
| Received         | 35        | Number of valid SDN messages received                         |
| Transmit failed  | 33        | Number of SDN messages sent by the station that were in error |
|                  |           | This error should never be seen.                              |
| Transmit confirm | 32        | Number of valid SDN messages sent by the station              |

## Monitoring General Status

<!-- image -->

| Status Field              |   Word(s) | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|---------------------------|-----------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| SDA or SDN transmit retry |        28 | Total number of SDA or SDN messages that were re-transmitted. Some reasons why the station would retry a message are: the ACK was lost or corrupted on an SDA message, indicating a possible noise problem the original message was NACKed                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| Duplicate node            |        17 | Number of times the station has detected the same station address as itself on the network. As a result, the station goes offline.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| Claims lost               |        11 | Number of times the station did not win the claim token sequence. See claims won below for more information.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| Network dead              |         9 | Number of times the station detects no traffic on the network. This usually occurs when the station with the token is powered down or is removed from the network. The other stations are waiting for the token to be passed to them. Eventually a network dead situation is declared and a claim token sequence initiated. (See claims won for more information.)                                                                                                                                                                                                                                                                                                                                                                                                                      |
| Claims won                |        10 | Number of times the station has won the claim token sequence. All the stations initiated a claim token sequence when a network goes down, is just powered up and the stations on the network detect that no one has the token, or when a station with the token is powered down or removed from the network. A claim token sequence is when all the stations on a network attempt to claim the token. When multiple stations attempt to claim the token, the lowest numbered station wins.                                                                                                                                                                                                                                                                                              |
| Dropped token             |        18 | Number of times that the station detected that a duplicate node existed on the link and consequently dropped itself off the link A station determines that there is a duplicate node when it detects that the response to a message or solicit successor is incorrect. For example, if a response is received from a station which was not communicated with, then the sending station assumes that the response is for a packet sent by another station with the same node number. Once the station drops itself off the link, it waits indefinitely to be solicited back into the network. It will only be solicited back into the network if the duplicate node is removed from the link, because station numbers that already exist on the link are not solicited into the network. |

| Status Field        |   Word(s) | Description                                                                                                                                                                                                                                                                                                                                                                                                                          |
|---------------------|-----------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Linear scan failed  |        16 | Number of times the station solicited every station number without getting a response. See started linear scan below for more information.                                                                                                                                                                                                                                                                                           |
| Token retry         |        13 | Number of times the station had to re-transmit a token pass. The station re-transmits a token pass if it detects that the station it passed the token to did not receive the token. Noise can cause this to occur.                                                                                                                                                                                                                   |
| Solicit rotations   |        34 | Number of times a complete solicit successor of all stations not on the link is completed.  A solicit successor occurs during a token pass around the link. Here a station that is currently not on the link is solicited to see if it has been added to the link. During each token pass, a different station number is solicited; solicitation occurs sequentially. A station can only join the link when it is solicited into it. |
| Started linear scan |        15 | Number of times the station has attempted to pass the token to everyone in its active node table and no one has responded. The station will then start a linear scan where it solicits every station number until a station responds.                                                                                                                                                                                                |
| New successor       |        12 | Number of times the station found a new successor for the token. A new successor occurs when the station detects that a new station with a station number between its and a the station it was passing the token to was added to the link. The station now must past the token to the newly added station.                                                                                                                           |
| Token failed        |        14 | Number of times station could not pass token to its listed successor. This usually occurs due to: the station being removed from the network noise or cabling problems                                                                                                                                                                                                                                                               |

## Estimating DH+ Link Performance

## Many factors affect the performance of your DH+ link, including:

- nodes
- size and number of messages
- message destination
- internal processing time

## Nodes

Nodes affect transmission time in the following ways:

- During one complete token rotation, each node on the DH+ link receives the token whether or not it has something to send.
- Each node spends from 1.5 ms (if it has no messages to send) to 38 ms (maximum time allotted) with the token, assuming there are no retries, as shown below.

<!-- image -->

## Size and Number of Messages

A PLC-5 controller encodes messages into packets for transmission on the DH+ link. The maximum number of data words in a packet depends on the sending station and command type as shown in the table below.

| Sending Station   | Command Type           |   Maximum Packet Size (Data Words) |
|-------------------|------------------------|------------------------------------|
| PLC-5             | Typed READ/WRITE       |                                114 |
| PLC-5             | Word range READ/WRITE  |                                117 |
| PLC-2             | Unprotected READ/WRITE |                                121 |

This limit comes from the network protocol, which limits a station to transmitting a maximum of 271 bytes per token pass. A station can send more than one message in a token pass, provided that the total number of combined command and data bytes does not exceed 271.

If a message exceeds the maximum packet size allotted, however, the sending station will require more than one token pass to complete the message. For example, if a PLC-5 controller wants to send a 150-word message, it will have to transmit two messages, possibly requiring multiple token rotations.

The number of messages a station has to send also affects throughput time. For example, if a station has three messages queued and a fourth is enabled, the fourth message may have to wait until the previous three are processed.

## Message Destination

Throughput times vary depending on whether a receiving station can process the message and generate a reply before it receives the token. The figure below assumes that station 1 wants to send a message to station 4.

<!-- image -->

In the following figure, station 4 has had time to process the message and generate a reply. However, in , station 2 does not have sufficient time to process a MSG reply.

1. In this figure, we assume that station 1 wants to send the identical message as shown in Figure but to station 2. Station 1 has the token. Station 1 sends the message to station 2 and then passes the token on to station 2.

Station

1

2. Now station 2 has the token but has not had time to generate a reply to station 1. So station 2 sends any other messages it has queued and then passes the token on to station 4.

Station

2

Station

5

3. Stations 4, 5, and 1 all receive the token in order and send any messages they have queued.

In this example, it took an extra token pass around the network to complete the message transaction even though the message was identical to the one shown in Figure 10.2.

.

Station

4

<!-- image -->

## Internal Processing Time

Internal processing time depends on how busy a given controller on the network is when sending or receiving a message.

For example, controller A has just received a READ request from controller B on the network. If controller A already has three messages of its own to send, the reply to the READ request from controller B will have to wait until the station completes the processing of the messages queued ahead of it.

Message

4. The token then returns to station 2, which then sends its reply to station 1.

## Test Setup

One to 22 PLC-5 controllers were used with one personal computer online. Each PLC-5 controller executes 1K of ladder logic.

Initial testing was done with one PLC-5 controller writing data to another PLC-5 controller. The response time was recorded. Additional PLC-5 controllers were added to the network, each writing the same amount of data to a PLC-5 controller at the next highest station address. Four separate tests were run using data transmissions of 50, 100, 250, and 500 words.

## Average DH+ Link Response Time Test Results

This section shows graphically the results of testing performed on a DH+ link where the number of stations and words sent in the message varies.

The figure below shows the average response time of messages of varying sizes on a DH+ link with a varying numbers of stations. It also gives you an idea of the typical response time you can expect on a given DH+ link.

<!-- image -->

Number of PLC-5 Processors
Number of Controllers

## Application Guidelines

The following figure shows the effect of a personal computer on message response time under various configurations.

<!-- image -->

Number of PLC-5 Processors

Consider the following application guidelines when configuring a DH+ link for your system.

- Minimize the number of DH+ nodes to achieve acceptable response times. Keep in mind the size and frequency of messages exchanged between devices.
- Limit the number of nodes on your network when you are trying to achieve fastest control response time. You can establish separate DH+ networks to bring-on additional stations. Use a bridge to connect the DH+ links.
- When you connect a computer to the link for operator interface or a third-party serial device to the DH+ link, select the fastest possible serial interface communication rate.
- Do not add or remove nodes from the network during machine or process operation. If the network token resides with a device that is removed, the token may be lost to the rest of the network. The network is automatically re-established, but it could take several seconds. Control would be unreliable or interrupted during this time.
- A DH+ link has a 90 s timeout period; however, you can include watchdog timers in logic programs for DH+ transfer of data (to provide an orderly shutdown if failure occurs).
- When possible, do not program controllers online during machine or process operation. This could result in long bursts of DH+ activity that could increase response time. See chapter 9 for more information.
- When possible, add a separate DH+ link for programming controllers to keep effects of the personal computer from the process DH+ link.

## Notes

## Using This Chapter

Choosing Between RS-232C, RS-422A, and RS-423

1

## Communicating with Devices on a Serial Link

| For Information About:                             | Go to Page:   |
|----------------------------------------------------|---------------|
| Choosing between RS-232C, RS-422A, and RS-423 10-1 |               |
| Configuring the controller serial port             | 10-2          |
| Using channel 0                                    | 10-2          |
| Cabling                                            | 10-5          |
| Configuring channel 0                              | 10-6          |
| Monitoring channel 0 status                        | 10-22         |

If you are using PLC-5 controllers in Supervisory Control and Data Acquisition (SCADA) applications, see the SCADA System Selection Guide, publication AG-SG001.

The table below summarizes some of the differences between RS-232C, RS-422A, and RS-423 communication modes:

| This Method   | Is Normally Used When You                                                                                                                                                                                                                                                  |
|---------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| RS-232C       | have a data transmission range of up to 50 ft. (15.2m). Applications requiring longer distances can use modems or line drivers. Use RS-232C for half- or full-duplex communication. For example, computers communicating with controllers or modems in SCADA applications. |
| RS-422A       | want to transmit data to RS-422A-compatible devices over ranges greater than RS-232C allows. See on page 10-5. Use RS-422A for point-to-point communication, with one device communicating with as many as 10 other devices.                                               |
| RS-423        | want to transmit data to RS-423-compatible devices over ranges greater than RS-232C allows. See on page 10-5. Use RS-423 for point-to-point communication, with one device communicating with as many as 10 other devices.                                                 |

## Configuring the Controller Serial Port

## Using Channel 0

Channel 0 is the serial port and is configurable for RS-232C, RS-423, or RS-422A compatible communication. Use switch assembly SW2 to specify the serial port configuration.

To set the controller switch, see chapter 23 or look on the side label of the controller, which shows the switches in switch assembly SW2 and a table listing the settings.

You can use the controller's serial port (channel 0) to connect the controller to devices that:

- can send and receive ASCII characters by using User mode (ASCII communication)
- communicate using DF1 protocol by using one of three available System modes

## User Mode

In user mode, all data are received and sent via a buffer. To access or send this data, use ASCII instructions in your ladder program. The ASCII data a PLC-5 controller sends contain no additional protocol characters.

In user mode, only ASCII instructions can be used. If you try to use a message (MSG) instruction that references the serial port, the error (.ER) bit is set.

Examples of ASCII peripheral devices are:

- ASCII terminals
- Bar code readers
- Allen-Bradley Dataliners
- Weigh scales
- Printers

## System Mode

In system mode, the controller interprets a command from another device. Use system mode when you need to communicate with other devices on a link. System mode, with DF1 protocol, is a separate and unique communication link from the DH+ link.

In system mode, you can send data to a device using:

- the message (MSG) instruction; or
- ASCII write instructions (send as an ASCII string)

All data is encapsulated inside a DF1 protocol packet; therefore, the controller can communicate only with peripheral devices that support the DF1 protocol.

Examples of DF1 peripheral devices are:

- personal computers
- communication modules such as 1771-KF2 series C, 1771-KE, 1771-KF, and 1785-KE
- modems

| Use this Mode   | For                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
|-----------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Point-to-Point  | communication between a PLC-5 controller and one other DF1 protocol compatible device In point-to-point mode, a PLC-5 controller uses DF1 full-duplex protocol.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| DF1 Master Mode | control of polling and message transmission between the master and each remote node In master mode, a PLC-5 controller uses DF1 half-duplex polled protocol. The master/remote network includes one PLC-5 controller configured as the master node and up to 254 remote nodes. You link remote nodes using modems or line drivers. A master/remote network can have node numbers from 0 to 376 (octal). Node 377 is reserved for broadcast. Each node must have a unique node address. Also, at least 2 nodes must exist to define your link as a network (1 master and 1 remote station are two nodes).                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| DF1 Slave Mode  | using controller as a remote station in a master/slave serial communication network When there are multiple remote stations on the network, you link remote nodes using modems or line drivers. When you have a single remote station on the network, you do not need a modem to connect the remote station to the master; you can configure the control parameter for no handshaking. You can connect from 2 to 255 nodes to a single link. In slave mode, a PLC-5 controller follows DF1 half-duplex protocol. One node is designated as the master and it controls who has access to the link. (For example, a master can be a PLC-5/250 or PLC-5/40 controller or a computer running ControlView SCADA option software. All other nodes are remote stations and must wait for permission from the master before transmitting. The master (except PLC-5/250) can send and receive messages from all nodes on the link and to nodes on other Data Highway links connected to the multidrop; whereas, a remote station can only respond to the master. |

## Master Station to Remote Station Communication Methods

A PLC-5 master station can communicate with remote stations in two ways:

| Method                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | Option Name                      | Principal Benefits                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| initiating polling packets to remote stations according to their position on a polling list                                                                                                                                                                                                                                                                                                                                                                                                                                                                       | standard communication mode      | This is the communication mode used most often in point-to-multipoint configurations.                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| Polling packets are formed independently of any user-programming.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |                                  | Provides for these capabilities: remote stations can send messages to the master station (polled report-by-exception) remote stations can send messages to each other lets the master station maintain an active node table The poll list resides in a user designated and accessible integer-type data file. You can: include the master on the poll list configure the master for between-station polls (master transmits any message that it needs to send before polling the next remote station) have the master both in the poll list and |
| initiating communication to remote stations using only user-programmed message (MSG) instructions Each request for data from a remote station must be programmed via a message instruction. The master polls the remote station for a reply to the message after waiting a user-configured period of time. The waiting period gives the remote station time to formulate a reply and prepare the reply for transmission. After all of the messages in the master’s message-out queue are transmitted, the remote-to-remote queue is checked for messages to send. | message-based communication mode | If your application uses satellite transmission or public switched telephone network transmission, consider choosing message-based. Communication to a remote station can be initiated on an as needed basis. Or choose this method if you need to communicate with non-intelligent remote terminal units (RTUs).                                                                                                                                                                                                                               |

## Cabling

## Polling Inactive Priority Stations

Through the channel configuration feature of your programming software, you can choose to poll one or all of the inactive priority stations when the PLC-5 controller is in master mode on channel 0. The default selection is to poll one inactive priority station during each polling sequence.

If you choose to poll all inactive stations, you are alerted immediately when an inactive station becomes active; you do not have to wait for all of the other polling sequences to complete. Polling all inactive stations might slow down channel performance.

## Changing Modes

Configure channel 0 of the controller to change communication modes via:

- the channel configuration screen in your programming software (in program mode only) ; or
- communication mode change characters (ASCII control characters) sent remotely to the controller, which switches modes

The following table lists the maximum cable lengths you can use with channel 0.

| Port                 | Transmission Rate(s)   | Maximum Cable Length   |
|----------------------|------------------------|------------------------|
| RS-232C              | All                    | 15 m (50 ft)           |
| RS-422A (compatible) | All                    | 61 m (200 ft)          |
| RS-423               | All                    | 61 m (200 ft)          |

## IMPORTANT

## Follow these guidelines:

- When channel 0 is configured for RS-422A compatibility, do not use terminating resistors anywhere on the link.
- When channel 0 is configured for RS-422A (compatible) and RS-423, do not go beyond 61 m (200 ft). This distance restriction is independent from the transmission rate.

## Configuring Channel 0

Use switch assembly SW2 controllers to specify RS232-C, RS422A (compatible), or RS423 communications for channel 0.

You can configure channel 0 to communicate using these protocols:

| If You Want to Use   | If You Want to Use      | See Page   |
|----------------------|-------------------------|------------|
| System mode          | DF1 point-to-point 10-6 |            |
| System mode          | DF1 slave               | 10-9       |
| System mode          | DF1 master              | 10-12      |
| User mode            | ASCII                   | 10-18      |

## Configure Channel 0 for DF1 Point-to-Point

To configure channel 0 for DF1 point-to-point communication, use the system mode configuration screen in your programming software.

<!-- image -->

| This Field           | Specifies                                                                                            | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                       |
|----------------------|------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Diagnostic file      | The file containing the channel’s status information                                                 | Enter an integer file number (10-999). ATTENTION: Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used integer file. Unpredictable machine operation can result. Important: You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want to get status information for that channel. |
| Enable               | Whether the remote mode change option is enabled                                                     | Select ENABLED.                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Mode attention char. | The attention character for the system or the user mode character for remote change                  | Enter a character. If the attention character you want to use is a control character, specify the ASCII equivalent.                                                                                                                                                                                                                                                                                                                                    |
| System mode char.    | The character to be used with the mode attention character (above)                                   | Enter a character. If the attention character you want to use is a control character, specify the ASCII equivalent. When the controller encounters the attention character and the system mode character, the controller sets channel 0 communication to system mode. The remote mode change option must be ENABLED.                                                                                                                                   |
| User mode char.      | The character for the mode attention character (above)                                               | Enter a character. If the attention character you want to use is a control character, specify the ASCII equivalent. When the controller encounters the attention character and the user mode character, the controller sets channel 0 communication to user mode. The remote mode change option must be ENABLED.                                                                                                                                       |
| Serial Settings      |                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Baud rate            | Communication rate for channel 0 Configure all devices in the system for the same communication rate | Select 110, 300, 600, 1200, 2400, 4800, 9600, or 19.2k bps.                                                                                                                                                                                                                                                                                                                                                                                            |
| Parity               | Parity setting for channel 0 Parity provides additional message packet error detection.              | Select NONE or EVEN.                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| Bits per character   | Select the number of bits that make up a transmitted character.                                      | Select 7 or 8.                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Error detect         | Whether you want error detection set to BCC or CRC                                                   | Select one of the following: BCC: the controller sends and accepts messages that end with a BCC byte for error checking. BCC is quicker and easier to implement in a computer driver. CRC: the controller sends and accepts messages with a 2-byte CRC for error checking. CRC is more complete checking                                                                                                                                               |

| This Field       | Specifies                                                                                                                                                                                                                           | Configure by Doing the Following                                                                                                                                            |
|------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Stop bits        | Match the number of stop bits to the device with which you are communicating                                                                                                                                                        | Select 1, 1.5, or 2.                                                                                                                                                        |
| Control line     | Select the mode in which the driver operates.                                                                                                                                                                                       | Select a method appropriate for your system’s configuration: If you are not using a modem, choose NO HANDSHAKING. If you are using a full-duplex modem, choose FULL-DUPLEX. |
| Option Settings  |                                                                                                                                                                                                                                     |                                                                                                                                                                             |
| Duplicate detect | Whether you want the controller to detect and ignore duplicate messages                                                                                                                                                             | Select the desired setting.                                                                                                                                                 |
| ACK timeout      | The amount of time you want the controller to wait for an acknowledgment to its message transmission                                                                                                                                | Enter a value 0-65535. Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2. The recommended time elapse is 1 second. Specify 1 second by typing 50.    |
| MSG appl timeout | The number of seconds within which the reply message must be received before the error bit is set on the message. The timer starts when the ladder program first initiates the message and is restarted if/when the ACK is received | Enter one of the following values: 1:30-60 seconds 2:60-90 seconds 3:90-120 seconds 4:120-150 seconds 5:150-180 seconds 6:180-210 seconds                                   |
| NAK receive      | The number of NAKs your controller can receive in response to a transmitted message                                                                                                                                                 | Enter a value 0-255. The recommended setting is 3.                                                                                                                          |
| DF1 ENQS         | The number of enquiries (ENQs) that you want the controller to send after an ACK timeout                                                                                                                                            | Enter a value 0-255. The recommended setting is 3.                                                                                                                          |

## Configure Channel 0 as a Slave Station

To configure channel 0 for DF1 slave communication, use the system mode configuration screen in your programming software.

<!-- image -->

| This Field           | Specifies:                                                                                      | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                    |
|----------------------|-------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Diagnostic file      | The file containing the channel’s status information                                            | Enter an integer file number (10-999). ATTENTION: Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used integer file. Unpredictable machine action can result. Important: You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want to get status information for that channel. |
| Enable               | Whether the remote mode change option is enabled                                                | Select ENABLED or DISABLED.                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Mode attention char. | The attention character for the system mode or the user mode character for a remote mode change | Enter a character. If the attention character you want to use is a control character, specify the ASCII equivalent.                                                                                                                                                                                                                                                                                                                                 |
| System mode char.    | The character for the mode attention character (above)                                          | Enter an attention character. If the attention character you want to use is a control character, specify the ASCII equivalent. When the controller encounters the attention character and the system mode character, the controller sets channel 0 communication to system mode. The remote mode change option must be ENABLED.                                                                                                                     |

| This Field         | Specifies:                                                                                                     | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                         |
|--------------------|----------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| User mode char.    | The character for the mode attention character (above)                                                         | Enter a character. If the attention character you want to use is a control character, specify the ASCII equivalent. When the controller encounters the attention character and the user mode character, the controller sets channel 0 communication to user mode. The remote mode change option must be ENABLED.                                                         |
| Serial Settings    |                                                                                                                |                                                                                                                                                                                                                                                                                                                                                                          |
| Baud rate          | Communication rate for channel 0 Configure all devices in the system for the same communication rate           | Select 110, 300, 600, 1200, 2400, 4800, 9600, or 19.2k bps.                                                                                                                                                                                                                                                                                                              |
| Parity             | Parity setting for channel 0 Parity provides additional message packet error detection.                        | Select NONE or EVEN.                                                                                                                                                                                                                                                                                                                                                     |
| Bits per character | Select the number of bits that make up a transmitted character.                                                | Select 7 or 8.                                                                                                                                                                                                                                                                                                                                                           |
| Error detect       | Whether you want error detection set to BCC or CRC                                                             | Select one of the following: BCC: the controller sends and accepts messages that end with a BCC byte for error checking. BCC is quicker and easier to implement in a computer driver. CRC: the controller sends and accepts messages with a 2-byte CRC for error checking. CRC is more complete checking Configure both stations to use the same type of error checking. |
| Stop bits          | Match the number of stop bits to the device with which you are communicating                                   | Select 1, 1.5, or 2.                                                                                                                                                                                                                                                                                                                                                     |
| Control line       | Select the mode in which the driver operates.                                                                  | Select a method appropriate for your system’s configuration: If you are not using a modem, choose NO HANDSHAKING. If you are using a full-duplex modem, choose FULL-DUPLEX.                                                                                                                                                                                              |
| Option Settings    |                                                                                                                |                                                                                                                                                                                                                                                                                                                                                                          |
| Station address    | The station address for channel 0 on the DF1 half-duplex link                                                  | Enter a valid DF1 address (0-376 octal).                                                                                                                                                                                                                                                                                                                                 |
| DF1 retries        | The number of times the remote station retries a message before the station declares the message undeliverable | Enter a value 0-255. The recommended setting is 3.                                                                                                                                                                                                                                                                                                                       |

| This Field              | Specifies:                                                                                                                                                                                                                                  | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                            |
|-------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| RTS send delay          | The amount of time that elapses between the assertion of the RTS signal and the beginning of the message transmission This time allows the modem to prepare to transmit the message. The CTS signal must be high for transmission to occur. | Enter a value 0-255. Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2. The recommended time elapse is 0, unless you are using a modem that automatically returns the CTS as soon as it receives the RTS. If this is the case, enter a delay time to make sure the modem is able to transmit before it attempts to send the message. |
| RTS off delay           | The amount of time that elapses between the end of the message transmission and the de-assertion of the RTS signal. This time delay is a buffer to make sure that the modem has transmitted the message.                                    | Enter a value 0-255.Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2.                                                                                                                                                                                                                                                               |
| ACK timeout             | The amount of time you want the controller to wait for an acknowledgment to its message transmission                                                                                                                                        | Enter a value 0-65535. Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2. The recommended time elapse is 1 second. Specify 1 second by typing 50.                                                                                                                                                                                    |
| Duplicate detect        | Whether you want the controller to detect and ignore duplicate messages                                                                                                                                                                     | Select the desired setting.                                                                                                                                                                                                                                                                                                                                 |
| MSG application timeout | The number of seconds within which the reply message must be received before the error bit is set on the message The timer starts when the ladder program first initiates the message and is restarted if/when the ACK is received.         | Cursor to the field, type in a value 1-7, and press [Enter] . Available options are: 1:30-60 seconds 2:60-90 seconds 3:90-120 seconds 4:120-150 seconds 5:150-180 seconds 6:180-210 seconds                                                                                                                                                                 |

## Configure Channel 0 as a Master Station

To configure channel 0 for DF1 master communication, use the system mode configuration screen in your programming software.

<!-- image -->

| This field           | Specifies                                                                                       | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                    |
|----------------------|-------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Diagnostic file      | The file containing the channel’s status information                                            | Enter an integer file number (10-999). ATTENTION: Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used integer file. Unpredictable machine action can result. Important: You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want to get status information for that channel. |
| Enable               | Whether the remote mode change option is enabled                                                | Select ENABLED or DISABLED.                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Mode attention char. | The attention character for the system mode or the user mode character for a remote mode change | Enter a valid attention character. If the attention character you want to use is a control character, specify the ASCII equivalent.                                                                                                                                                                                                                                                                                                                 |
| System mode char.    | The character for the mode attention character (above)                                          | Enter a valid attention character. If the attention character you want to use is a control character, specify the ASCII equivalent. When the controller encounters the attention character and the system mode character, the controller sets channel 0 communication to system mode. Note that the remote mode change option must be ENABLED.                                                                                                      |

| This field         | Specifies                                                                                                                                                        | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                         |
|--------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| User mode char.    | The character for the mode attention character (above)                                                                                                           | Enter a valid attention character. If the attention character you want to use is a control character, specify the ASCII equivalent. When the controller encounters the attention character and the user mode character, the controller sets channel 0 communication to user mode. Note that the remote mode change option must be ENABLED.                               |
| Serial Settings    |                                                                                                                                                                  |                                                                                                                                                                                                                                                                                                                                                                          |
| Baud rate          | Communication rate for channel 0 Configure all devices in the system for the same communication rate                                                             | Select 110, 300, 600, 1200, 2400, 4800, 9600, or 19.2k bps.                                                                                                                                                                                                                                                                                                              |
| Parity             | Parity setting for channel 0 Parity provides additional message packet error detection.                                                                          | Select NONE or EVEN.                                                                                                                                                                                                                                                                                                                                                     |
| Bits per character | Select the number of bits that make up a transmitted character.                                                                                                  | Select 7 or 8.                                                                                                                                                                                                                                                                                                                                                           |
| Error detect       | Whether you want error detection set to BCC or CRC                                                                                                               | Select one of the following: BCC: the controller sends and accepts messages that end with a BCC byte for error checking. BCC is quicker and easier to implement in a computer driver. CRC: the controller sends and accepts messages with a 2-byte CRC for error checking. CRC is more complete checking Configure both stations to use the same type of error checking. |
| Stop bits          | Match the number of stop bits to the device with which you are communicating                                                                                     | Select 1, 1.5, or 2.                                                                                                                                                                                                                                                                                                                                                     |
| Control line       | Select the mode in which the driver operates.                                                                                                                    | Select a method appropriate for your system’s configuration: If you are not using a modem, choose NO HANDSHAKING. If you are using a full-duplex modem, choose FULL-DUPLEX.                                                                                                                                                                                              |
| Option Settings    |                                                                                                                                                                  |                                                                                                                                                                                                                                                                                                                                                                          |
| Station address    | The node’s address on the DF1 link                                                                                                                               | Enter a valid DF1 station address. Valid station addresses are: 0-376 octal                                                                                                                                                                                                                                                                                              |
| DF1 retries        | The number of times a message is retried before being declared undeliverable                                                                                     | Enter a valid value 0-255.                                                                                                                                                                                                                                                                                                                                               |
| RTS send delay     | The time delay between the time the RTS is asserted and the beginning of the message transmission This time allows the modem to prepare to transmit the message. | Enter a value 0-255. Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2. The recommended time elapse is 0, unless you are using a modem that automatically returns the CTS as soon as it receives the RTS. If this is the case, enter a delay time to make sure the modem is able to transmit before it attempts to send the message.              |

| This field              | Specifies                                                                                                                                                                                                                           | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|-------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| RTS off-delay           | The time delay between the time the end of the message transmission and the RTS is de-asserted This time delay is a buffer to make sure that the modem has transmitted the message.                                                 | Enter a value 0-255. Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2. The recommended time elapse is 0, unless you are using a modem that automatically returns the CTS as soon as it receives the RTS. If this is the case, enter a delay time to make sure the modem is able to transmit before it attempts to send the message.                                                                                                                                                                                                                                                       |
| ACK timeout             | The amount of time you want the controller to wait for an acknowledgment from a remote station to its transmitted message before the controller retries the message or the message errors out                                       | Enter a value 0-65535. Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2. The recommended time elapse is 1 second. Specify 1 second by typing 50.                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| Reply msg wait          | The amount of time the master will wait after receiving an ACK (to a master-initiated message) before polling the slave for a reply                                                                                                 | Only define this if you are message-based mode. Enter a valid value 0-65535 (in 20ms increments).                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| MSG application timeout | The number of seconds within which the reply message must be received before the error bit is set on the message The timer starts when the ladder program first initiates the message and is restarted if/when the ACK is received. | Select one of the following: 1:30-60 seconds 2:60-90 seconds 3:90-120 seconds 4:120-150 seconds 5:150-180 seconds 6:180-210 seconds 7:210-240 seconds                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| Polling Settings        |                                                                                                                                                                                                                                     |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| Polling mode            | The current value of the polling mode Select one of the following:                                                                                                                                                                  | MESSAGE BASED (ALLOW SLAVE TO INITIATE MESSAGES)—default— this option allows remote station initiated messages to be processed after all master-initiated messages MESSAGE BASED (DO NOT ALLOW SLAVE TO INITIATE MESSAGES)— remote station-initiated messages will be acknowledged but not processed STANDARD (MULTIPLE MESSAGE TRANSFER PER NODE SCAN)—the master polls stations based on a list; each station can transmit multiple messages per node scan STANDARD (SINGLE MESSAGE TRANSFER PER NODE SCAN)—the master polls stations based on a list; each station can transmit only one message per node scan |

| This Field              | Specifies                                                                                                                                                                                         | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
|-------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Master message transmit | The current value of channel 0 master message transmit                                                                                                                                            | If you want the master station to: send all of the master station-initiated MSG instructions to the remote stations before polling the next remote station in the poll list, choose Between Station Polls This method makes certain that master station-initiated messages are sent in a timely and regular manner (after every remote station poll). only send master station-initiated MSG instructions when the master’s station number appears in the polling sequence, choose In Poll Sequence With this method, sending master station-initiated messages are dependent upon where and how often the master station appears in the poll list. To achieve the same goal as the Between Station Polls method, the master-station’s address would have to appear after every remote-station’s address. The controller sets a minor fault if you are using IN POLL SEQUENCE and the master’s station is not in either the normal poll list or the priority poll list. |
| Normal poll node file   | The integer file that contains the addresses of the remote stations you want in the normal poll list                                                                                              | Enter an integer file number 0-255                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|                         | Normal poll group size The quantity of active stations located in the normal poll list that you want polled during a scan through the normal poll list before returning to the priority poll list | Enter a valid value 10-999.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| Priority poll node file | The integer file that contains the addresses of the remote stations you want in the priority poll list                                                                                            | Enter an integer file number 10-999.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| Active station file     | The binary file that stores the station addresses of all active stations on the link.                                                                                                             | Enter a binary file number 10-999.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |

To define a polling scheme using standard mode, you must specify the following on the DF1 master configuration screen in your programming software:

| Configuration Parameter   | Definition                                                                                                                                                                      |
|---------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Polling mode              | How you want the master to poll the station lists.                                                                                                                              |
| Master message transmit   | When you want the master to send messages.                                                                                                                                      |
| Normal poll file          | An integer file in which you place the station addresses of the remote stations. The default size is 64 words.                                                                  |
| Priority poll file        | An integer file in which you place the addresses of stations from which you need to collect data more frequently. The default size is 64 words.                                 |
| Normal poll group size    | The number of stations that the master polls before it polls a station in the priority poll list.                                                                               |
| Active station file       | A binary file that stores the station addresses of all active stations on the link. The default size is 18 words. Both the normal poll list and the priority poll list can have |

The master station polls the slave station in the following a definitive sequence:

1. All stations in the active priority poll file.
2. Specified stations in the active normal poll file. The number of stations polled in this file is determined by the normal poll group size specified on the configuration screen. If the group size was 3, for example, then three stations would be polled in the normal file before the master continues to the next step in the sequence.
3. One station in the inactive poll file after all active stations in the normal poll file have been polled.

To create station lists, place each station address in an individual word in a poll file (normal and/or priority) starting at word 2. The poll file layout is as follows:

| This Word in a Poll File   | Contains this Information                                                                                                                                                                                                                                                                                         |
|----------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Word 0                     | total number of stations in the list                                                                                                                                                                                                                                                                              |
| Word 1                     | address location (poll offset) of the station currently being polled For example: a value of 1 means the station address stored in word 2 is being polled, 2 means the address stored in word 3 is being polled, etc. This word is automatically updated by the master station as a new remote station is polled. |
| Word 2 through word xx     | remote station address in the order that the station should be polled                                                                                                                                                                                                                                             |

To place a station address in a poll file, do the following:

1. Access the data monitor in your programming software.
2. Specify the address of the integer file that is either the normal poll file or priority poll file (e.g., if the normal poll file is N11, then you specify N11:0).
3. Enter the station addresses of the remote stations you want in the poll list starting at word 2. Put them in the order you want them polled.

## IMPORTANT

Station addresses are octal addresses. The poll files are integer files. The default radix is decimal. To properly enter station addresses in a poll file, you must either:

- change the radix of the file to octal
- convert the octal station addresses to decimal before entering the addresses

Below is an example of a station list containing three stations: octal addresses 10, 11, and 12 have been entered. Station 12 (10 decimal) is being polled.

| Poll File Word 0 Word 1 Word 2   |                                                                                          |                                  | Word 3                            | Word 4                           |
|----------------------------------|------------------------------------------------------------------------------------------|----------------------------------|-----------------------------------|----------------------------------|
|                                  |                                                                                          |                                  |                                   | N:11 08 09 10 3 3                |
| N:xx  total number of stations   | pointer showing the station address being polled (Station 12 in word 4 is being polled.) | address of first station in list | address of second station in list | address of third station in list |

## Configure Channel 0 for User Mode (ASCII Protocol)

To configure channel 0 for user mode, use the user mode configuration screen in your programming software.

<!-- image -->

| This Field           | Specifies                                                              | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                    |
|----------------------|------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Diagnostic file      | The file containing the channel’s status information                   | Enter an integer file number (10-999). ATTENTION: Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used integer file. Unpredictable machine action can result. Important: You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want to get status information for that channel. |
| Remote mode change   | Whether the remote mode change option is enabled                       | Select ENABLED or DISABLED.                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Mode attention char. | The attention character for the system mode or the user mode character | Enter a character. If the attention character you want to use is a control character, specify the ASCII equivalent.                                                                                                                                                                                                                                                                                                                                 |
| System mode char.    | The character for the mode attention character (above)                 | Enter a character. If the attention character you want to use is a control character, specify the ASCII. When the controller encounters the attention character and the system mode character, the controller sets channel 0 communication to system mode. The remote mode change option must be ENABLED.                                                                                                                                           |

| This Field         | Specifies                                                                                            | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                         |
|--------------------|------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| User mode char.    | The character for the mode attention character (above)                                               | Enter a valid attention character. If the attention character you want to use is a control character, specify the ASCII equivalent. When the controller encounters the attention character and the user mode character, the controller sets channel 0 communication to user mode. The remote mode change option must be ENABLED.                                         |
| Serial Settings    |                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                          |
| Baud rate          | Communication rate for channel 0 Configure all devices in the system for the same communication rate | Select 110, 300, 600, 1200, 2400, 4800, 9600, or 19.2k bps.                                                                                                                                                                                                                                                                                                              |
| Parity             | Parity setting for channel 0 Parity provides additional message packet error detection.              | Select NONE or EVEN.                                                                                                                                                                                                                                                                                                                                                     |
| Bits per character | Select the number of bits that make up a transmitted character.                                      | Select 7 or 8.                                                                                                                                                                                                                                                                                                                                                           |
