| Error detect       | Whether you want error detection set to BCC or CRC                                                   | Select one of the following: BCC: the controller sends and accepts messages that end with a BCC byte for error checking. BCC is quicker and easier to implement in a computer driver. CRC: the controller sends and accepts messages with a 2-byte CRC for error checking. CRC is more complete checking Configure both stations to use the same type of error checking. |
| Stop bits          | Match the number of stop bits to the device with which you are communicating                         | Select 1, 1.5, or 2.                                                                                                                                                                                                                                                                                                                                                     |
| Control line       | Select the mode in which the driver operates.                                                        | Select a method appropriate for your system’s configuration: If you are not using a modem, choose NO HANDSHAKING. If you are using a full-duplex modem, choose FULL-DUPLEX.                                                                                                                                                                                              |
| Option Settings    |                                                                                                      |                                                                                                                                                                                                                                                                                                                                                                          |
| RTS send delay     | The time delay between the time the RTS is asserted and the beginning of the message transmission    | Enter a value between 0 and 255. Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2. The recommended time elapse is 0, unless you are using a modem that automatically returns the CTS as soon as it receives the RTS. If this is the case, enter a delay time to make sure the modem is able to transmit before it attempts to send the message.  |
| RTS off-delay      | The time delay between the time the end of the message transmission and the RTS is de-asserted       | Enter a value between 0 and 255. Limits are defined in 20 ms intervals. For example to wait 40 ms, type 2. The recommended time elapse is 0, unless you are using a modem that automatically returns the CTS as soon as it receives the RTS. If this is the case, enter a delay time to make sure the modem is able to transmit before it attempts to send the message.  |

| This Field                  | Specifies                                                                | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                       |
|-----------------------------|--------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Delete mode                 | Select how the controller responds to a delete character.                | Select Ignore, CRT, or Printer. If you select Ignore, the controller ignores the delete character. If you select CRT or Printer, the controller ignores the character it received immediately before the delete character. The controller then sends a signal to the CRT or printer to erase the deleted character. Select CRT or Printer only if you enable the echo mode.                                            |
| XON/XOFF                    | Whether or not you want XON/XOFF enabled                                 | As the controller receives characters, it constantly determines how many more it can receive without losing any. When XON/XOFF is enabled, the controller sends a “stop sending character,” XOFF. If the sending device has the XON/XOFF feature, it stops sending characters. When the controller has more room, it will send a “start sending” character (XON). Select ENABLED or DISABLED.                          |
| Echo                        | What the controller should do when it receives an ASCII delete character | If you disable the echo mode, characters received by the controller are sent only to the echo counter and not to an output device, such as a CRT or printer. If you enable the echo mode, the controller sends any characters it receives through an ASCI read or read line instruction to a waiting output device. For example, if you want the controller to print a message to a LED marquee, enable the echo mode. |
| Termination 1 Termination 2 | The termination characters you defined                                   | Enter a maximum of two characters (hexadecimal). Use termination characters with the ASCII Read Line instruction or with the Test Buffer for Line (ABL) to indicate a line has been entered. The default character is the ASCII equivalent for [RETURN], 0x0D. You can also use the ASCII equivalent for LINE FEED (0x0A). To specify no character, enter \FF.                                                         |
| Append 1 Append 2           | The append characters you defined                                        | Enter a maximum of two characters (hexadecimal). Use append characters with the ASCII Write with Append (AWA) instruction to indicate the end of a line. Append characters are the last characters sent after a line of information. The default characters are the ASCII equivalent for [RETURN] (/0D) and LINE FEED (/0A). To specify no character, enter \FF.                                                       |

## Configure Channel 0 for a Communication Mode Change

You can configure channel 0 so that it switches from one communication mode to another upon receiving a control command. You define a mode attention character and either a system or user mode character.

| Character                | Tells the Controller to                        | Default Character   |
|--------------------------|------------------------------------------------|---------------------|
| Mode attention character | expect a change communication mode command     | [Esc]               |
| System mode character    | switch the communication mode to system mode   | S                   |
| User mode character      | switch the communication mode to the user mode | U                   |

Every time the controller receives the mode attention character and either a system or user mode character, channel 0's communication mode will be switched to the new mode.

To configure channel 0 for a remote communication-mode change, follow the steps on the left:

| If You Want To                                          | Select   |
|---------------------------------------------------------|----------|
| Change the communication mode of channel 0 remotely     | ENABLE   |
| Not change the communication mode of channel 0 remotely | DISABLE  |

## IMPORTANT

Make sure the remote mode change option is disabled if you do not want to change channel 0's communication mode over a remote link. Having the mode disabled prevents an unexpected communication mode change.

The Mode Attention character tells the controller to expect a communication mode change. If you are using a control character, enter the ASCII equivalent in hexadecimal. With other characters, just enter the character. Do one of the following:

Enter the character you want to use to tell the controller to switch communication modes for channel 0. If you are using a control character, use the ASCII equivalent in hexadecimal. With other characters, just enter the character.

## Monitoring Channel 0 Status

The channel 0 status screens display the information stored in the diagnostic file you specified when you configured channel 0.

## Using the System Mode Status Display

This section explains the status data displayed on system mode screens in your programming software:

System Mode (DF1 Point-to Point) Status Screen

<!-- image -->

System Mode (DF1 Slave) Status Screen

<!-- image -->

## System Mode (DF1 Master) Status Screen

<!-- image -->

## Descriptions of System Mode Status Screen Fields

| Status Field                                       |   Word Bit | Description                                                                                                                                       |
|----------------------------------------------------|------------|---------------------------------------------------------------------------------------------------------------------------------------------------|
| DCD recover                                        |         11 | Displays the number of times the controller detects the DCD-handshaking line has gone low to high.                                                |
| Messages sent                                      |          1 | Displays the total number of DF1 messages sent by the controller (included message retry).                                                        |
| Messages received                                  |          2 | Displays the number of messages the controller received with no error.                                                                            |
| EOT received on first poll                         |          8 | Displays the number of times the master received an EOT in response to the first poll of a station.                                               |
| Lost modem                                         |         12 | Displays the number of times a modem was disconnected.                                                                                            |
| Messages retried                                   |          4 | For slave and master mode, displays the number of messages resent.                                                                                |
| Undelivered messages                               |          3 | Displays number of messages that were sent by controller but not received by the destination device.                                              |
| Duplicate messages received                        |          9 | Displays the number of times the controller received a message packet identical to the previous message packet.                                   |
| Bad packet/no ACK sent                             |          7 | Displays the number of incorrect data packets that the controller has received.                                                                   |
| Last poll list scan last                           |          5 | The time it took to complete the previous scan of the normal station poll list.                                                                   |
| Last priority poll list scan last                  |         10 | The time it took to complete the previous scan of the priority station poll list.                                                                 |
| Max normal poll list scan                          |          6 | The maximum time taken to complete a scan of the normal station poll list.                                                                        |
| Max priority poll list scan                        |         13 | The maximum time taken to complete a scan of the priority station poll list.                                                                      |
| ENQs received                                      |          6 | For point-to-point mode, displays the number of inquiries made by the destination device.                                                         |
| ENQs sent                                          |          4 | For point-to-point mode, displays the number of inquiries made by the controller.                                                                 |
| Received NAK                                       |          5 | For Point-to-point and slave mode, displays the number of NAK messages received by the controller.                                                |
| Lack of memory/sent NAK Lack of memory/no ACK sent |          8 | For point-to-point and slave mode, displays the number of times the controller could not receive a message because it did not have enough memory. |
| Polling received                                   |          6 | For slave mode, displays number of times a DF1 master device has polled controller for a message.                                                 |

| Status Field   | Word Bit    | Description                                                                  |
|----------------|-------------|------------------------------------------------------------------------------|
| Modem Lines    | Modem Lines | Modem Lines                                                                  |
| DTR            | 0: 4        | Displays the status of the DTR handshaking line (asserted by the controller) |
| DSR            | 0: 2        | Displays the status of the DSR handshaking line (received by the controller) |
| RTS            | 0: 1        | Displays the status of the RTS handshaking line (asserted by the controller) |
| CTS            | 0: 0        | Displays the status of the CTS handshaking line (received by the controller) |
| DCD            | 0: 3        | Displays the status of the DCD handshaking line (received by the controller) |

## Using the User Mode (ASCII) Status Display

This section describes the user-mode status data displayed on the user mode (ASCII) status screen in your programming software.

User Mode Status Screen

<!-- image -->

## Descriptions of User Mode Status Screen Fields

| Status Field                  | Word Bit    | Description                                                                                        |
|-------------------------------|-------------|----------------------------------------------------------------------------------------------------|
| DCD recover                   | 11          | Displays the number of times the controller detects the DCD-handshaking line has gone low to high. |
| Character received with error | 10          | Displays the number of characters the controller received with parity or with errors and discarded |
| Lost modem                    | 12          | Displays the number of times a modem was disconnected.                                             |
| Modem Lines                   | Modem Lines | Modem Lines                                                                                        |
| DTR                           | 0: 4        | Displays the status of the DTR handshaking line (asserted by the controller)                       |
| DSR                           | 0: 2        | Displays the status of the DSR handshaking line (received by the controller)                       |
| RTS                           | 0: 1        | Displays the status of the RTS handshaking line (asserted by the controller)                       |
| CTS                           | 0: 0        | Displays the status of the CTS handshaking line (received by the controller)                       |
| DCD                           | 0: 3        | Displays the status of the DCD handshaking line (received by the controller)                       |

## Using This Chapter

## Media and Cabling

1

## Communicating with Devices on an Ethernet Network

| For Information About                            | Go to Page   |
|--------------------------------------------------|--------------|
| Media and cabling                                | 11-1         |
| Assigning your IP address                        | 11-2         |
| Network addressing                               | 11-2         |
| Configuring channel 2 for Ethernet communication | 11-2         |
| Using advanced Ethernet functions                | 11-9         |
| Using domain name service                        | 11-15        |
| Using the embedded web server                    | 11-16        |
| Using multihop messaging                         | 11-29        |
| Communicating with ControlLogix devices          | 11-32        |
| Interpreting error codes                         | 11-33        |
| Interpreting Ethernet status data                | 11-34        |
| Ethernet PLC-5 performance considerations        | 11-37        |

Ethernet is a local area network that provides communication between various devices at 10 Mbps. The physical communication media you use can be any standard 802.3 media, including:

- thick-wire coaxial cable (10Base5)
- thin-wire coaxial cable (10Base2)
- twisted pair (10Base-T)
- fiber optic
- broadband

The Ethernet port (channel 2) connects to either a thin-wire, thick-wire, or twisted-pair network via a 15-pin transceiver or Medium Access Unit (MAU) connection. See Appendix G for detailed information about Ethernet cable connections.

## Assigning Your IP Address

## Network Addressing

## Configuring Channel 2 for Ethernet Communication

Contact your network administrator or the Network Information Center for a unique IP address to assign to your PLC-5/20E, -5/40E, or 5/80E controller.

Because the Ethernet PLC-5 controller uses the TCP/IP protocol, each controller on the network requires a unique IP address. The IP address is software-configurable using either the BOOTP protocol or your programming software.

If you are using the BOOTP protocol, you must also obtain the hardware Ethernet address. Rockwell Automation assigns each Ethernet PLC-5 controller a hardware Ethernet address at the factory. Look for the address either:

- in the back, upper corner of your module; or
- in the channel 2 configuration screen of your programming software

After you assign a unique IP address to your Ethernet PLC-5 controller, you must configure channel 2 so your network recognizes the controller. Configure this channel using one of two methods:

- manually entering module configuration information using the screens within your programming software package
- entering module configuration information using a BOOTP utility (use a BOOTP server on your network to edit the BOOTPTAB file)

## Manually Configuring Channel 2

The default for the Ethernet PLC-5 controller is BOOTP enabled. You must first disable BOOTP before you can use the programming software to enter module configuration information.

You can manually configure channel 2 for Ethernet communication using your programming software over a DH+ or serial link

<!-- image -->

Enter the IP address and toggle the BOOTP enable field to No. Enter further configuration information in the appropriate fields. See the following table on the next page.

IMPORTANT

BOOTP enabled is the factory default. You cannot manually change the IP address with your programming software if BOOTP is enabled

## Ethernet Channel 2 Configuration Fields

| This Field              | Specifies                                                                                                                   | Configure by Doing the Following                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|-------------------------|-----------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Diagnostic file         | The file containing the channel’s status information.                                                                       | Enter an integer file number (10-999). The system creates an integer file 44 words long. ATTENTION: Assign a unique diagnostic file to each channel. Do not assign a diagnostic file that is the I/O status file you assigned or any other used file. Unpredictable machine action can result. Important: You must define a diagnostics file for a channel configured for anything but unused (even if you are not using the channel) if you want status information for that channel. |
| Ethernet Address        | The controller’s Ethernet hardware address. Display only                                                                    | Assigned by Rockwell Automation and cannot be changed. Displayed as a set of 6 bytes (in hex), separated by colons.                                                                                                                                                                                                                                                                                                                                                                    |
| BOOTP Enable            | Whether BOOTP is enabled.                                                                                                   | Select NO. Before you specify No, make sure you have an IP address specified. With BOOTP set to No, the controller uses the parameters that you specify locally.                                                                                                                                                                                                                                                                                                                       |
| IP Address              | The controller’s Internet address.                                                                                          | Disable BOOTP first. You cannot manually change the IP address with programming software if BOOTP is enabled. Enter an address in this form: a.b.c.dWhere: a, b, c, d are between 1-254 (decimal) You must specify the IP address to have the controller connect to the TCP/IP network. Do not use 0 or 255 as a, b, c, or d in the IP address.                                                                                                                                        |
| Message Connect Timeout | The number of milliseconds allowed for an MSG instruction to establish a connection with the destination node.              | Enter a timeout period in milliseconds. (The controller rounds to the nearest 250 ms.) The valid range for a timeout period is 0-65,535 ms. The default is 15,000 ms.                                                                                                                                                                                                                                                                                                                  |
| Message Reply Timeout   | The number of milliseconds the Ethernet interface waits for a reply to a command it initiated (through an MSG instruction). | Enter a timeout period in milliseconds. (The controller rounds to the nearest 250 ms.) The valid range for a timeout period is 0-65,535 ms. The default is 3,000 ms.                                                                                                                                                                                                                                                                                                                   |
| Inactivity Timeout      | The number of minutes of inactivity before the connection is closed.                                                        | Enter a timeout period in minutes. The valid range for a timeout period is 0-65,535 minutes. The default is 30 minutes.                                                                                                                                                                                                                                                                                                                                                                |

| This Field         | Specifies                                                                                                                                                             | Configure by Doing the Following                                                                                                                                                                               |
|--------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Advanced Functions | Advanced Functions                                                                                                                                                    | Advanced Functions                                                                                                                                                                                             |
| Broadcast Address  | The broadcast address to which the controller should respond.                                                                                                         | See page 11-9 for information about advanced network functions, including the use of broadcast addressing. This function does not allow for sending one message simultaneously to multiple PLC-5E controllers. |
| Subnet Mask        | The controller’s subnet mask. The subnet mask is used to interpret IP addresses when the network is divided into subnets.                                             | See page 11-11 for information about subnetworks and gateways.                                                                                                                                                 |
| Gateway Address    | The IP address of the gateway that provides a connection to another IP network. This field is required when you communicate with other devices not on a local subnet. | See page 11-11 for information about subnetworks and gateways.                                                                                                                                                 |
| Link ID            | A DH+ link number Use the link ID number to identify the network when configuring a ControlLogix system using the Gateway software.                                   | Enter a link ID number. The valid range is 0-199.                                                                                                                                                              |

## Using BOOTP to Enter Configuration Information

BOOTP is a protocol that will supply the controller with configuration information at power-up. BOOTP lets you dynamically assign IP addresses to controllers on the Ethernet link.

To use BOOTP, a BOOTP server must exist on the local Ethernet subnet. The server is a computer (either a personal computer, VAX, or UNIX system) that has BOOTP-server software installed and reads a text file containing network information for individual nodes on the network.

You can also use BOOTP to obtain subnet masks and gateway addresses. See page 11-12.

To enable BOOTP, use the Ethernet channel 2 configuration screen in your programming software. Specify YES for BOOTP Enable .

<!-- image -->

## IMPORTANT

If you change this field from NO to YES, the change does not take effect until you cycle power.

Specify further configuration information using this screen.

When BOOTP is enabled, the following events occur at power-up:

- The controller broadcasts a BOOTP-request message containing its hardware address over the local network or subnet.
- The BOOTP server compares the hardware address with the addresses in its look-up table in the BOOTPTAB file.
- The BOOTP server sends a message back to the controller with the IP address and other network information that corresponds to the hardware address it received.

With all hardware and IP addresses in one location, you can easily change IP addresses in the BOOTP configuration file if your network needs change.

If you have BOOTP enabled and the message BOOTP response not received appears, check the cabling connections and the BOOTP server system.

## IMPORTANT

If BOOTP is disabled, or no BOOTP server exists on the network, you must use PLC-5 programming software to enter/change the IP address for each controller.

## Editing the BOOTPTAB Configuration File

## IMPORTANT

Be sure you know the Ethernet hardware address of the module. You will enter it in this file.

You must edit the BOOTPTAB file, which is an ASCII text file, to include the name, IP address, and hardware address for each Ethernet PLC-5 controller you want the server to boot. To edit this file:

1. Open the BOOTPTAB file using a text editor.
- The file contains lines that look like this:
3. #Default string for each type of Ethernet client defaults5E: ht=1:vm=rfc1048

These are the default parameters for Ethernet PLC-5 controllers and must always precede the client lines in the BOOTPTAB file.

- The file also contains a line that looks like this:

plc5name: tc=defaults5E:ip=aa.bb.cc.dd:ha=0000BC1Cxxyy

## IMPORTANT

Use this line as the configuration template for Ethernet PLC-5 controllers.

1. Make one copy of the Ethernet PLC-5 controller template for every Ethernet PLC-5 controller in your system.
2. Edit each copy of the template as follows:
- A. Replace plc5name with the name of the Ethernet PLC-5 controller. Use only letters and numbers; do not use underscores.
- B. Replace aa.bb.cc.dd with the IP address to be assigned to the controller.

- C. Replace xxyy with the last four digits of the hardware address. Use only valid hexadecimal digits (0-9, A-F); do not use the hyphens that separate the numbers. (You will find the hardware address on a label affixed to the printed circuit board of the Ethernet PLC-5 controller.)
3. Save, close, and make a backup copy of this file.

## EXAMPLE

In this example there are three Ethernet PLC-5 controllers and an HP 9000 personal computer. The names and hardware addresses are device specific:

## DeviceNameIP AddressHardware Address

Ethernet PLC-5sigma112.34.56.100:00:BC:1C:12:34

Ethernet PLC-5sigma212.34.56.200:00:BC:1C:56:78

Ethernet PLC-5sigma312.34.56.300:00:BC:1C:90:12

<!-- image -->

Based on this configuration, the BOOTPTAB file looks like:

```
# Legend: gw -- gateways # ha -- hardware address # ht -- hardware type (1) # ip -- host IP address # sm -- subnet mask # vm -- BOOTP vendor extensions format (2) # tc -- template host #Default string for each type of Ethernet client defaults5E: ht=1:vm=rfc1048 #Entries for Ethernet PLC-5 controllers: device1: tc=defaults5E:ip=12.34.56.1:ha=0000BC1C1234 device2: tc=defaults5E:ip=12.34.56.2:ha=0000BC1C5678 device4: tc=defaults5E:ip=12.34.56.3:ha=0000BC1C9012 (1)
```

(2)

1 = 10MB Ethernet use rfc1048

Run your BOOTP utility to send the configuration information to the Ethernet interface module.

## Using Advanced Ethernet Functions

Configure the following advanced communication characteristics using the Ethernet channel 2 configuration screen:

- broadcast address
- subnet mask
- gateway address

| If You are Using          | See Page   |
|---------------------------|------------|
| Broadcast addressing      | 11-9       |
| Subnet masks and gateways | 11-11      |

## IMPORTANT

If BOOTP is enabled, you can't change any of the advanced Ethernet communications characteristics.

## Using Broadcast Addressing

The broadcast address is part of the IP protocol used by a host to send messages to every IP address on the link. This field in the channel 2 configuration screen identifies the address on which the module will receive broadcast messages sent by a host.

## IMPORTANT

The broadcast address is used only for the reception of messages. When used in the context of Ethernet addressing, the broadcast function does not refer to ladder-logic messaging.

This function does not allow for sending one message to multiple PLC-5E controllers at the same time.

In most cases, you can leave the broadcast address at the default setting.

<!-- image -->

| Configure this Field   | By Doing the Following                                                                                                                                                              |
|------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Broadcast Address      | Cursor to the field, and enter an address of the following form: a.b.c.dWhere: a, b, c, d are between 0-255 (decimal) If you change the default and need to reset it, type 0.0.0.0. |

## Using Subnet Masks and Gateways

If your network is divided into subnetworks that use gateways or routers, you must indicate the following information when configuring channel 2:

- subnet mask
- gateway address

A subnet mask is a filter that a node applies to IP addresses to determine if an address is on the local subnet or on another subnet. If an address is located on another subnetwork, messages are routed through a local gateway to be transferred to the destination subnetwork.

If your network is not divided into subnets, then leave the subnet mask field at the default.

| If You are                                                         | Then                                                                                                                          | See Page   |
|--------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------|------------|
| manually configuring channel 2 and have a network with subnets     | be sure the BOOTP enable field is set to No use your programming software to enter the subnet mask and gateway address; see . | 11-12      |
| using BOOTP to configure channel 2 and have a network with subnets | be sure BOOTP is enabled configure the BOOTPTAB file to include the subnet mask(s) and gateway address(es)                    | 11-13      |

## Manually Configuring Channel 2 for Controllers on Subnets

If you are manually configuring channel 2 for a controller located on a subnet, see refer to the table below to configure the subnet mask and gateway address fields for each controller via your programming software.

<!-- image -->

Ethernet Channel 2 Configuration Screen Advanced Functions

| This Field      | Specifies                                                                                                                                                             | Configure by Doing the Following                                                                                                                                                                                                                         |
|-----------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Subnet Mask     | The controller’s subnet mask. The subnet mask is used to interpret IP addresses when the internet is divided into subnets.                                            | Enter an address of the following form: a.b.c.dWhere: a, b, c, d are between 0-255 (decimal) If your network is not divided into subnets, then leave the subnet mask field at the default. If you change the default and need to reset it, type 0.0.0.0. |
| Gateway Address | The IP address of the gateway that provides a connection to another IP network. This field is required when you communicate with other devices not on a local subnet. | Enter an address of the following form: a.b.c.dWhere: a, b, c, d are between 0-255 (decimal) The default address is No Gateway .                                                                                                                         |

## Using BOOTP to Configure Channel 2 for Controllers on Subnets

Configure the BOOTPTAB file according to the subnet mask and gateway address for each PLC-5E controller on the link. See the example below and the corresponding BOOTPTAB file on the next page.

## IMPORTANT

Because BOOTP requests are seen only on the local subnet, each subnet needs its own BOOTP server and BOOTPTAB file.

<!-- image -->

## The BOOTPTAB files that correspond to this example looks like:

```
# Legend: gw -- gateways # ha -- hardware address # ht -- hardware type # ip -- host IP address # sm -- subnet mask # vm -- BOOTP vendor extensions format # tc -- template host #Default string for each type of Ethernet client defaults5E: ht=1:vm=rfc1048:sm=255.255.255.0 #Entries for Ethernet PLC-5 controllers: iota1:\ tc=defaults5E:\ gw=130.151.194.1:\ ha=0000BC1C1234:/ ip=130.151.194.19 # Legend: gw -- gateways # ha -- hardware address # ht -- hardware type # ip -- host IP address # sm -- subnet mask # vm -- BOOTP vendor extensions format # tc -- template host #Default string for each type of Ethernet client defaults5E: ht=1:vm=rfc1048:sm=255.255.255.0 #Entries for Ethernet PLC-5 controllers: iota2:\ tc=defaults5E:\ gw=130.151.132.1:\ ha=0000BC1C5678:/ ip=130.151.132.110 # Legend: gw -- gateways # ha -- hardware address # ht -- hardware type # ip -- host IP address # sm -- subnet mask # vm -- BOOTP vendor extensions format # tc -- template host #Default string for each type of Ethernet client defaults5E: ht=1:vm=rfc1048:sm=255.255.255.0 #Entries for Ethernet PLC-5 controllers: iota3:\ tc=defaults5E:\ gw=130.151.138.1:\ ha=0000BC1C9012:/ ip=130.151.138.123
```

## Using Domain Name Service

DNS allows an Internet Protocol (IP) address in symbolic form to be converted into the equivalent numeric IP address. For the PLC-5 controller, this conversion is a service provided by a remote host on the network.

With this release of Ethernet PLC-5 controllers and release 5.20 or greater of RSLogix programming software, you may enter the symbolic form of the IP address as the IP address in the Message Block.

The Channel Configuration feature in RSLogix5 programming software allows you to configure a primary and secondary DNS server, as well as a Default Domain Name (for example, cle.ab.com).

<!-- image -->

DNS names consist of a label name and a domain name. When programming the message instruction, you can enter the full label and domain name (for example, Motor1.cle.ab.com) or just the label name (Motor1). The default domain name (cle.ab.com) is appended to the label name.

Label names must start with a letter and can only consist of letters, digits and hyphens.

When a message instruction with a label name is first used, the PLC-5 controller verifies that label name with the name servers. When the IP address is returned, the connection is made. After the connection is made, subsequent message instruction will not require label name verification.

## Using the Embedded Web Server

To use the embedded web server:

1. Go online at your controller IP address (for example, www.cle.ab.com).

The 1785-ENET Ethernet Programmable Controllers main page appears:

<!-- image -->

2. Click on the first item, Module Information.

The Module Information page appears and displays specific controller information:

<!-- image -->

3. At the bottom of the Module Information page, click on TCP/IP Configuration.

The TCP/IP Configuration page appears and displays TCP/IP parameters:

| IPAddress             | 130.151.135.83    |
|-----------------------|-------------------|
| Subnet Mask           | 255.255.254.0     |
| Gateway Address       | 130.151.134.1     |
| Name Server           | 130.151.135.207   |
| Secondary Name Server | 130.151.135.210   |
| Default Domain Name   | cle.ab.com        |
| BOOTP Enable          | No                |
| Ethernet Address      | 00:00:BC:1C:14:92 |

<!-- image -->

4. At the bottom of the TCP/IP configuration page, click on Diagnostic Information.

The Diagnostic Information page appears and displays two lists of statistics pages:

<!-- image -->

The first list contains Network Stack Statistics. These pages present information about the TCP/IP stack.

5. For example, under Network Stack Statistics, click on the first entry General Ethernet Counters .

## This page displays general messaging statistics:

<!-- image -->

Use the information on this page when troubleshooting the network.

## Details of each counter on the General Ethernet Counters page are described in the following table.

| This Counter            | Totals                                                                                                            |
|-------------------------|-------------------------------------------------------------------------------------------------------------------|
| Commands Sent           | number of PCCC (programmable controller communication commands) sent by the module                                |
| Replies Sent            | number of PCCC replies sent by the module                                                                         |
| Command Received        | number of PCCC commands received by the module                                                                    |
| Replies Received        | number of PCCC replies received by the module                                                                     |
| Replies Sent with Error | number of PCCC replies with error status sent by the module                                                       |
|                         | Replies Received with Error number of PCCC replies with error status received by the module                       |
| Replies Timed Out       | number of PCCC replies that were not received within the time period specified on the Ethernet Configuration page |
| In Octets               | number of octets received by the module                                                                           |
| Out Octets              | number of octets sent by the module                                                                               |
| In Packets              | number of packets received by the module, including broadcast packets                                             |
| Out Packets             | number of packets send by the module, including broadcast packets                                                 |
| Alignment Errors        | count of frames received that are not an integral number of octets in length                                      |
| FCS Errors              | count of frames that do not pass the FCS check                                                                    |
| Carrier Sense Errors    | number of times that the carrier sense condition was lost or never asserted when attempting to transmit a frame   |
| Excessive Collisions    | count of frames when transmission fails caused by excessive collisions                                            |
| Excessive Deferrals     | count of frames when transmission is deferred for an excessive period of time                                     |
| MAC Receive Errors      | count of frames when transmission fails because of an internal MAC sublayer receive error                         |
| MAC Transmit Errors     | count of frames when transmission fails because of internal MAC sublayer transmit error                           |
| Single Collisions       | count of successfully transmitted frames when transmission is inhibited by one collision                          |
| Multiple Collisions     | count of successfully transmitted frames when transmission is inhibited by more than one collision                |
| Deferred Transmissions  | count of frames when the first transmission attempt is delayed because the medium is busy                         |
| Late Collisions         | number of times that a collision is detected later than 512 bit-times into the transmission of a packet           |
| Packet Storms           | number of times the SONIC driver has entered storm or throttle back operation due to excessive traffic            |

6. At the bottom of the General Ethernet Counters page, click on Diagnostic Information to return to that page.

The second list contains Application Level Statistics. These pages present information about the Client Server Protocol (CSP) and the Control Information Protocol (CIP), such as:

- – memory usage
- – inbound/outbound connection information
- – packet processing

Details of the first three of these pages are described in the following table:

| This Page                            | Indicates                                                                                                           |
|--------------------------------------|---------------------------------------------------------------------------------------------------------------------|
| Application Memory Statistics        | information on the number of connections available and the number currently in use for inbound/outbound connections |
| CSP Session Table                    | inbound/outbound information for the CSP connection                                                                 |
| Encapsulation Protocol Session Table | inbound/outbound connection information for the CIP connections                                                     |

The remainder of the Application Level Statistics pages present detailed information on CIP protocol counters. This information may be used in the event you must call Rockwell Automation Technical Support for troubleshooting.

7. On the bottom of your current page, click on Memory Map.

The Data Table Memory Map page appears and displays a table that lists the data table files and their type and size in elements of the connected PLC-5 as shown in the following example:

| File   |   #Elements | FileType      |
|--------|-------------|---------------|
|        |         128 | Output        |
|        |         128 | Input         |
| S2     |         128 | Status        |
| B3     |           2 | Binary        |
| T4     |           2 | Timer         |
| C5     |           2 | Counter       |
| R6     |           2 | Control       |
| N7     |         340 | Integer       |
| F8     |           4 | FloatingPoint |
| ST9    |          17 | String        |
| A10    |         958 | ASCI          |
| MG20   |           2 | Message       |
| BT21   |           2 | BlockTransfer |
| A22    |          20 | ASCII         |
| ST23   |           4 | String        |
| N24    |          33 | Integer       |

<!-- image -->

Each file contains a hyperlink that takes you to the specific Data Table Monitor page for that file.

8. On the bottom of the Data Table Memory Map page, click on DT Monitor.

The Data Table Monitor page appears and displays a table that shows the contents of the selected PLC-5 data table file:

<!-- image -->

The available and default display formats depend on the data type of the file.

Press the Prev or Next buttons to display the previous or next page of the data table file.

You can change the Data Table Address, Display Format and Refresh data every fields by entering the data in the text boxes and clicking the Change Parameters button.

To change the refresh data function back to the default of 15 seconds, click the Default field. To disable the refresh data function, click the Disable button.

## Generating User Provided Web Pages

You can use a text editor to generate up to 16 user provided web pages. The pages are stored in consecutive ASCII files of the PLC-5 controller. The channel configuration feature of RSLogix5 (release 5.20 or later) allows you to select the starting file and number of files used, as shown in the following example:

<!-- image -->

The software also allows you to import your user file from your PC to a specified ASCII file in the PLC-5 controller.

HTML Pages

Referencing Other Pages/Servers - following are some basic considerations when referencing other pages or servers:

- reference User Specified Pages in the PLC-5 by using the names user1.html through user 16.html
- to reference a page on the same controller, specify a URL such as /user2.html
- to reference a page on another controller, specify a URL such as http://iota4/user2/html

- you can reference other WWW servers and display images from other sources without affecting your usage of data table memory (except for the size of the HTTP reference)

Referencing Data Table Memory - reference data table memory locations by placing custom tags into your HTML source which specify the data table location and optional formatting information. Use the following format for the custom tag:

&lt;!ABDTR-file\_type{file\_number}:{file\_element}[,#elements] [%format]&gt;

The items surrounded by {} are sometimes optional. The items surrounded by [] are always optional.

You must always specify the basic file reference. Depending on which file is being referenced, file\_number or file\_element may be defaulted. If the file\_type is I, O or S, the file\_number does not need to be specified, but the file\_element must be specified. If the file\_type is not one of the three special files, the file\_number must be specified and the file\_element may default to zero (the input, output and status files have fixed numbers).

Other considerations:

#elements - if not specified, this defaults to one. If less than one, also defaults to one. Each element gets output using the same format (whether specified with %format or defaulted).

%format - legal values are %d for decimal and %x for hexadecimal. The following file types allow the format to be specified:

| • Input   | • Integer   | • MSG     | • BCD   |
|-----------|-------------|-----------|---------|
| • Output  | • Timer     | • BT      | • PID   |
| • Status  | • Counter   | • Control | • SFC   |

Display format defaults - Input and Output file elements are output in octal format. Status and BCD file elements are output in hexadecimal format with a leading g 0x. Integer file elements are output in decimal format. Complex data types (Timer, Counter, MSG, BT, Control, PID, SCF) are output as a table with bits and important words specified.

Fixed display formats - float files are always output in floating point format ("C"%g format). ASCII and string files are always output as a null terminated text string. Binary files are always output as two binary bytes.

HTML Examples - the following examples shows an HTML code segment in bold with a short description of what you would see on a web browser:

The input image word is I:0 is &lt;b&gt;&lt;!ABDTR-I:0&gt;&lt;/b&gt; (this segment displays the value of the first word of the input image table in the default format of octal with bold type)

## The time values in T4:0 are&lt;!ABDTR-T4:0&gt;

(this segment will display the values of the timer in T4:0 in the default format of a table)

## I:0 is &lt;,b&gt;&lt;!ABDTR-I:0%d&gt;&lt;/b&gt;

(this segment displays the value of the first word of the input image table in decimal with bold type)

## T4:0 is &lt;b&gt;&lt;!ABDTR-T4:0%d&gt;&lt;/B&gt;

(this segment displays the values of the three words comprising timer T4:0 in decimal with bold type)

## N24:0 to n24:3 are &lt;b&gt;&lt;!ABDTR-N24:0,4&gt;&lt;/b&gt;

(this segment displays the values of the four words in N24:0 through N24:3 in decimal with bold type)

## S:21-S:23 are &lt;b&gt;&lt;!ABDTR-S:21, 3%d&gt;&lt;/b&gt;

(this segment displays the values of the three words in S:21 through S:23 in decimal with bold type)

Generating Custom Data Table Monitor Pages

You can generate Custom Data Table Monitor pages with your text editor and then download them to the PLC-5 controller. The first element of the file must contain a special tag as follows:

&lt;!ABCDM-xx&gt;

where xx is the automatic refresh rate in seconds (01-99). A value outside the range defaults to a "snapshot" display. You can modify the refresh rate three different ways:

- enter the desired refresh rate and press the Change button
- select the default button for a 15 second refresh
- disable the refresh by selecting the disable button

Referencing Data Table Memory - the Data Table locations in the Custom Data Table Monitor are referenced by placing custom tags into the ASCII file of the controller. The format of the custom tag is:

&lt;!ABDTR-file\_type{file\_number}:{file\_element}[,#elements][%forma t][#expand][!comment]&gt;

The items surrounded with {} are sometimes optional, whereas the items surrounded by [] are always optional.

You must always specify the basic file reference. Depending on which file is being referenced, file\_number or file\_element may be defaulted. If the file\_type is I, O or S, the file\_number does not need to be specified, but the file\_element must be specified. If the file\_type is not one of the three special files, the file\_number must be specified and the file\_element may default to zero (because the input, output and status files have fixed numbers).

Other considerations:

#elements - if not specified, this defaults to one. If less than one, also defaults to one. Each element gets output using the same format (whether specified with %format or defaulted). Any associated comment is displayed only for the first element.

%format - legal values are %b for binary, %d for decimal, %0 for octal and %x for hexadecimal. The following file types allow the format to be specified:

- Input · Integer
- Output · BCD
- Status

All other file types are displayed in an appropriate format. If a % format modifier is present, the format may be changed by clicking on the file type/number via a web browser.

#expand - legal values are #c and #e. This modifier determines whether the structure file types are displayed in their expanded or compacted formats. If a # modifier is present, the format may be changed by clicking on the [+]/[-] via a web browser. If a #modifier is not present, the default display of expanded will be used.

!comment - data after the exclamation point and up to the closing &gt; will be displayed in the Comment column of the monitor.

Fixed display formats - float files are always output in floating point format ("C"%g format). String files are always output as a null terminated text string. Binary files are always output as four binary nibbles. ASCII files are displayed in a memory dump format.

## Importing User Page Files to the PLC-5 Controller

Use RSLogix5 to import user page files to the PLC-5 ASCII files:

1. In the Project folder (under Data Files folder), right-click on the ASCII file where you will import the user page file, and choose Properties .
2. Click on Import HTML .
3. Use the browser to locate the user page file you want to import.
4. Double-click on the file to select it and click OK.
5. Repeat this process for each user page file.
6. When all user page files have been imported, go online with your PLC-5 controller.

7. Click on the User Provided Pages link to view the User Provided Pages menu, as shown in the following example:
8. Click on the User Provided Page # to display that specific page.
9. Click on the link under the file heading to display an ASCII dump of the ASCII file.

<!-- image -->

For example, click on the A15 to display the following screen:

<!-- image -->

10. Select the User Provided Page #4 to display the following screen:
11. Click on [+]A22 to display the following screen:

<!-- image -->

<!-- image -->

You can change the radix display of N7:0 through N7:2:

1. Go back to the Custom Data Table Monitor page.
2. In the Address column, click on N:70 to display the radix selection page:
3. Click on a radio button to select the desired radix type.

<!-- image -->

<!-- image -->

To see the Sample Extended Format page:

1. Go back to the Custom Data Table Monitor page.
2. In the Address column, click on the + before the T4:0 to display the Sample Extended Format:

<!-- image -->

This completes the Embedded Web Server enhancements and descriptions. Corrected anomalies and previous controller enhancements are described on the following pages.

You can use multihop messaging over Ethernet, so that controllers can communicate over Ethernet with ControlLogix devices or through a ControlLogix Ethernet module (1756-ENET) to other PLC-5 and SLC controllers. You need a series E, revision D or later PLC-5 controller, and if using a sidecar module, you will need a series B or later 1785-ENET interface module.

To take advantage of these enhancements, you need RSLogix 5 programming software, release 3.2 or later.

## Keep in mind these considerations:

- RSLogix programming software on ControlNet and DH+ links cannot see the controllers on an Ethernet link.
- The RSLinx DDE server on a ControlNet link cannot poll data from the controllers on an Ethernet link.
- The RSLinx DDE server on a ControlNet link cannot accept unsolicited data from controllers on an Ethernet link.
- Applications that register themselves as nodes on the RSLinx "Virtual Link" in workstations on ControlNet cannot accept unsolicited packets from controllers on Ethernet.
- Applications that register themselves as nodes on the RSLinx "Virtual Link" in workstations on an Ethernet link cannot accept unsolicited packets from the controllers on an Ethernet link.

## Multihop Examples

The following examples use this system configuration:

<!-- image -->

The following table shows the multihop path you enter to communicate over these scenarios.

## Scenario

originating PLC-5 with Ethernet interface to

ControlLogix controller in chassis 1

originating PLC-5 with Ethernet interface to

PLC-5 (station 76) on DH+ link (link 12)

Note: Both 1756-DHRIO modules need routing tables that show a path to both link 12 and the link ID that is configured for the Ethernet port of the originating PLC-5 controller.

originating PLC-5 with Ethernet interface to

ControlNet PLC-5 (node 1)

## Multihop Path

<!-- image -->

<!-- image -->

<!-- image -->

## Communicating with ControlLogix Devices

TCP/IP

## Comparing Multihop and Non-Multihop Messages Over Ethernet

When an outbound connection's inactivity timer has expired and a MSG is pending on that connection, the MSG receives an error. On a multihop connection, the error is 0x18 (Broken Connection). On a non-multihop connection, the error is 0x16 (Connection Timeout).

For non-multihop connections, the Connection Inactivity Timeout is user configurable. For multihop connections, it is not configurable. Instead, it uses a default timeout value of 17 seconds.

To communicate through a ControlLogix 1756-ENET module, you configure the multihop feature of a MSG instruction from the Ethernet PLC-5 controller (or PLC-5 controller with 1785-ENET sidecar module) to the target device. You need RSLogix 5 programming software. For more information, see the MSG instruction in the PLC-5 Programmable Controller Instruction Set Reference Manual, publication 1785-6.1.

If you want to go through the ControlLogix 1756-ENET module and out the 1756-DHRIO module to the target device, you:

- use Gateway configuration software to configure the 1756-DHRIO module routing table in the ControlLogix system.
- specify a Link ID number on channel properties for channel 2/3A of the Ethernet PLC-5 controller (or PLC-5 controller with a 1785-ENET sidecar module).

For more information about configuring a PLC-5 channel or specifying the path of the MSG instruction, see the documentation for your programming software.

TCP/IP communications have been updated for enhanced UDP message support and super-netting.

## Interpreting Error Codes

When the controller detects an error during the transfer of message data, the controller sets the .ER bit and enters an error code:

| Code - Hexadecimal (word 1 of the control block)   | Description (displayed on the data monitor screen)     |
|----------------------------------------------------|--------------------------------------------------------|
| 0010                                               | No IP address configured for the network               |
| 0011                                               | Already at maximum number of connections               |
| 0012                                               | Invalid internet address or host name                  |
| 0013                                               | No such host                                           |
| 0014                                               | Cannot communicate with the name server                |
| 0015                                               | Connection not completed before user-specified timeout |
| 0016                                               | Connection timed out by the network                    |
| 0017                                               | Connection refused by destination host                 |
| 0018                                               | Connection was broken                                  |
| 0019                                               | Reply not received before user-specified timeout       |
| 001A                                               | No network buffer space available                      |
| 0037                                               | Message timed out in local controller                  |
| 0083                                               | Controller is disconnected                             |
| 0089                                               | Controller’s message buffer is full                    |
| 0092                                               | No response (regardless of station type)               |
| 00D3                                               | You formatted the control block incorrectly            |
| 00D5                                               | Incorrect address for the local data table             |
| 1000                                               | Illegal command from local controller                  |
| 2000                                               | Communication module not working                       |
| 4000                                               | Controller connected but faulted (hardware)            |
| 5000                                               | You used the wrong station number                      |
| 6000                                               | Requested function is not available                    |
| 7000                                               | Controller is in program mode                          |
| 8000                                               | Controller’s compatibility file does not exist         |

## Interpreting Ethernet Status Data

| Code - Hexadecimal (word 1 of the control block)   | Description (displayed on the data monitor screen)                                                                        |
|----------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------|
| 9000                                               | Remote node cannot buffer command                                                                                         |
| B000                                               | Controller is downloading so it is inaccessible                                                                           |
| F001                                               | Controller incorrectly converted the address                                                                              |
| F002                                               | Incomplete address                                                                                                        |
| F003                                               | Incorrect address                                                                                                         |
| F006                                               | Addressed file does not exist in target controller                                                                        |
| F007                                               | Destination file is too small for number of words requested                                                               |
| F00A                                               | Target controller cannot put requested information in packets                                                             |
| F00B                                               | Privilege error, access denied                                                                                            |
| F00C                                               | Requested function is not available                                                                                       |
| F00D                                               | Request is redundant                                                                                                      |
| F011                                               | Data type requested does not match data available                                                                         |
| F012                                               | Incorrect command parameters                                                                                              |
| F01A                                               | File owner active – the file is being used                                                                                |
| F01B                                               | Program owner active – someone is downloading, online editing, or set the program owner with APS in the WHO Active screen |

Monitor the status of Ethernet PLC-5 controllers by accessing the Ethernet channel 2 status screen of your programming software. The diagnostic counter data displayed is stored in the diagnostic file defined on the Ethernet channel 2 configuration screen.

## Monitoring general Ethernet status

<!-- image -->

| Status Field          | Bytes   | Displays the Number of                                                                                  |
|-----------------------|---------|---------------------------------------------------------------------------------------------------------|
| In Octets             | 28-31   | Octets received on the channel                                                                          |
| Out Octets            | 32-35   | Octets sent on the channel                                                                              |
| In Packets            | 36-39   | Packets received on the channel, including broadcast packets                                            |
| Out Packets           | 40-43   | Packets sent on the channel, including broadcast packets                                                |
| Excessive collisions  | 56-59   | Frames for which a transmission fails due to excessive collisions                                       |
| Excessive deferrals   | 60-63   | Frames for which transmission is deferred for an excessive period of time                               |
| Alignment errors      | 44-47   | Frames received on the channel that are not an integral number of octets in length                      |
| FCS errors            | 48-51   | Frames received on the channel that do not pass the FCS check                                           |
| MAC receive errors    | 64-67   | Frames for which reception on an interface fails due to internal MAC sublayer receive error             |
| MAC transmit errors   | 68-71   | Frames for which reception on an interface fails due to internal MAC sublayer transmit error            |
| Single collisions     | 72-75   | Successfully transmitted frames for which transmission was delayed because of collision.                |
| Multiple collisions   | 76-79   | Successfully transmitted frames for which transmission was delayed more than once because of collision. |
| Deferred transmission | 80-83   | Frames for which the first transmission attempt is delayed because the medium is busy                   |
| Late collisions       | 84-87   | Times that a collision is detected later than 512 bit-times into the transmission of a packet           |
| Multiple collisions   | 88-89   | Network storms encountered                                                                              |
| Ethernet Address      | 90-95   | Ethernet Hardware Address                                                                               |
| IP Address            | 96-99   | Assigned Internet Protocol Address                                                                      |
| Carrier sense errors  | 52-55   | Times that the carrier sense condition was lost or never asserted while trying to transmit a frame      |

## Monitoring Ethernet commands

<!-- image -->

| Status Field   | Bytes   | Displays the Number of           |
|----------------|---------|----------------------------------|
| Sent           | 0-3     | Commands sent by the channel     |
| Received       | 4-7     | Commands received by the channel |

## Monitoring Ethernet replies

<!-- image -->

| Status Field        | Bytes   | Displays the Number of                                   |
|---------------------|---------|----------------------------------------------------------|
| Sent                | 8-11    | Replies sent by the channel                              |
| Received            | 12-15   | Replies received by the channel                          |
| Sent with error     | 16-19   | Replies containing errors sent by the channel            |
| Received with error | 20-23   | Replies containing errors received by the channel        |
| Timed out           | 24-27   | Replies not received within the specified timeout period |

## Ethernet PLC-5 Performance Considerations

Actual performance of an Ethernet PLC-5 controller varies according to:

- size of Ethernet messages
- frequency of Ethernet messages
- network loading
- the implementation of and performance of your controller application program

The following charts show performance of the Ethernet PLC-5 controller, depending on packet size.

## Performance: Host to Ethernet PLC-5 Controller

5054 57

<!-- image -->

## Performance: Ethernet PLC-5 Controller to Ethernet PLC-5 Controller

PLC-5 Controller Typed Write - Packet Size

<!-- image -->

## Using This Chapter

1

## Protecting Your Programs

| For Information About                                    | Go to Page   |
|----------------------------------------------------------|--------------|
| Passwords and privileges                                 | 12-2         |
| Defining privilege classes                               | 12-3         |
| Assigning a privilege class to a channel or offline file | 12-4         |
| Assigning a privilege class to a node                    | 12-4         |
| Assigning read/write privileges to a program file        | 12-5         |
| Assigning read/write privileges to a data file           | 12-5         |
| Using protected controllers                              | 12-6         |

Read this chapter for an overview of:

- defining privilege classes
- assigning a privilege class to a channel or offline file
- assigning a privilege class to a node
- assigning read/write privileges to a program file
- assigning read/write privileges to a data file

## IMPORTANT

To use these options, select the full passwords and privileges feature when you install the software.

For detailed information about configuring privileges, see the documentation for your programming software.

If your application requires privileges beyond those provided by the enhanced or Ethernet PLC-5 controllers, see the PLC-5 Protected Controller Product Data for 1785-5/26, -5/46, and -5/86 controllers, publication 1785-2.28.

## About Passwords and Privileges

The passwords and privileges function supported by enhanced and Ethernet PLC-5 controllers helps you protect your programs by restricting access to controller files and functions.

You can assign a privilege class s to o a node, channel or file. The privilege class defines the level of access (read or write) or type of function (I/O forcing, memory clearing) the PLC-5 controller allows.

| This Privilege   | Restricts Access                           |
|------------------|--------------------------------------------|
| Node             | from a particular node to the controller.  |
| Channel          | to a particular channel on the controller. |
| File             | to view or change a file.                  |

## IMPORTANT

Node privileges override the default privilege class of the channel.

## Privileges Supported by Enhanced and Ethernet PLC-5 Controllers

<!-- image -->

In , the class privileges assigned to each node govern the access the device has to the controller. For example:

- Node B has Class 2 access to channel 1A, based on the node privilege the controller has assigned it

## Defining Privilege Classes

- Node C has Class 3 access to channel 2A, based on the node privilege the controller has assigned it

## IMPORTANT

If node privileges had not been assigned in this example, the node would have had the same privilege class as that assigned to its channel.

Follow these guidelines when using the passwords and privileges:

- You must define the passwords and privileges information for each controller in your system.
- You cannot assign default class privileges to channels configured as scanner or adapter. The read/write privileges you see on the channel privileges screen apply to read/write access of the channel configuration screen of that channel. The read/write privileges for each channel's diagnostic file (channel status screen) must be set up through the data table privileges screen. The default privilege fields on the channel privileges screen determine the privilege class of all stations/nodes that are attached through that channel.
- Tell all of the users of your software which privilege class they can use and the appropriate password. If they want to change to a different class (other than the one for which the personal computer is configured), they must enter the new class and password.
- The passwords and privileges feature helps prevent unauthorized or accidental changes to the system. However, the passwords and privileges feature has limitations; it will not prevent acts of malicious tampering nor can it ensure that changes made by an individual with the password will be appropriate for a particular application.

You can define four privilege classes (class 1-4), each with its own password. Within each class, you then can assign access to certain operations in the software (such as modifying program or data files, or channel configurations). These privilege classes are the upper level organization for your password structure.

You can define Class 1 to have all privileges, equivalent to a system manager. Then, define the remaining three classes to have fewer privileges.

## Assigning a Privilege Class to a Channel or Offline File

## Assigning a Privilege Class to a Node

For example, set your privilege classes as follows on the channel privileges screen of your programming software (an X indicates that the privilege is enabled):

|                                                                                                                                                                                                                          | Privileges \ Privilege Class Names Class1 Class2 Class3 Class4   |                   |               |           |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------|-------------------|---------------|-----------|
| Modify Privileges Data Table File Create/Delete Program File Create/Delete Logical Write Physical Write Logical Read Physical Read Mode Change I/O Force SFC Force Clear Memory Restore On-line Editing Modify passwords | X X X X X X X X X X X X X X                                      | X X X X X X X X X | X X X X X X X | X X X X X |

You can assign a privilege class to all channels (except remote I/O scanner or adapter channels) and offline files. Each channel and offline file has a Class 1 privilege by default.

The read/write privileges you see on the channel privileges screen apply to read/write access to the channel configuration screen of that channel. The read/write privileges for each channel's diagnostic file (channel status screen) must be set up through the data table privileges screen. The default privilege fields on the channel privileges screen determine the privilege class of all stations/nodes that are attached through that channel.

IMPORTANT

You cannot assign default class privileges to scanner or adapter channels.

All stations/nodes default to the same privilege class as that of the channel they communicate through. You can give a node its own privilege class if you want it to have a class different from the default privilege assigned to that channel.

IMPORTANT

Node privileges override the default privilege class of the channel assigned on the channel privileges screen.

## Assigning Read/Write Privileges to a Program File

## Assigning Read/Write Privileges to a Data File

You can assign read and write privileges for each program file in a controller. These privileges limit the access of users to view or change your program files. Two privileges determine whether a user can read or write to a program file:

- the users' privilege class
- whether read and write privileges have been assigned to the program file itself

You can assign read and write privileges for each data file in a controller. These privileges limit the access of users to view or change data file values. Two privileges determine whether a user can read or write to a data file:

- the users' privilege class
- whether read and write privileges have been assigned to the data file itself

## IMPORTANT

Removing both the read and write access from a data table file prevents you from accessing that file.

## Notes

## Using This Chapter

## Forcing

1

## Programming Considerations

| For Information About                             | Go to Page   |
|---------------------------------------------------|--------------|
| Forcing                                           | 13-1         |
| Extended forcing                                  | 13-2         |
| Using special programming routines                | 13-10        |
| Priority scheduling for interrupts and MCPs       | 13-11        |
| Defining and programming interrupt routines 13-15 |              |

Forcing I/O lets you turn specific input and output bits on or off for testing purposes. Forcing bits on or off or forcing SFC transitions lets you simulate operation or control of a device.

## IMPORTANT

## ATTENTION

<!-- image -->

Forcing inputs lets you force the bits in the input image file. Forcing output lets you force the actual output module, leaving the output image table file in its original state.

Forces are held by the controller (and not the personal computer). Forces remain even if the personal computer is disconnected

When anything is forced on or off, keep personnel away from the machine area. Forcing can cause unexpected machine motion that could injure personnel.

## Forcing Inputs and Outputs

You can forces bits directly from the ladder editor or the force monitor screens in your programming software. After you configure which bits to force, you must enable forces before the forces take effect.

You can only force live I/O points, which are bits in an input or output word that are physically attached to and configured for your system.

## Extended Forcing

With the controller-resident local rack set for 1/2-slot addressing, you cannot force the input bits for the upper word of any slot that is empty or that has an 8-point or 16-point I/O module. For example, if you have an 8-point or a 16-point I/O module in the first slot of your local rack (words 0 and 1 of the I/O image table, 1/2-slot addressing), you cannot force the input bits for word 1 (I:001) on or off.

## You can't force:

- output addresses on input instructions
- input addresses on output instructions
- other bit addresses other than inputs and outputs, such as N, B, T, C, etc. addresses

## Forcing SFC Transitions

When you monitor an SFC through your programming software, you can force transitions on or off. This lets you override the flow of your SFC for troubleshooting purposes.

Extended forcing is useful when using the 1771-SDN module because it allows you to force discrete I/O on a DeviceNet network. Extended forcing is also useful for forcing analog I/O. With series E, revision B and later Enhanced, Ethernet, and ControlNet PLC-5 controllers, you gain the capability to force a total of 1,024 block-transfer data words. These words can be either integer, binary, ASCII, or hexadecimal/BCD data type.

To use the extended forcing feature, you select the block-transfer files that contain words or bits you want to force. You then use your programming software to enter this data along with the associated force values in the extended force configuration table. Once you do this, you can force all data you send or receive via block-transfer instructions.

Extended forcing works with the following block-transfer instructions:

- block-transfer read (BTR)
- block-transfer write (BTW)
- 1771 read command type of the CIO instruction
- 1771 write command type of the CIO instructions

The 1771 read command type of the CIO instruction operates in the same manner as the BTR instruction; the 1771 write command type of the CIO instruction operates in the same manner as the BTW instruction. For simplicity, the following descriptions and examples of extended forcing refer to the BTR instruction (for BTR and 1771 read command type of CIO instructions) and the BTW instruction (for BTW and 1771 write command type of CIO instructions).

You program block-transfer instructions in the same manner, regardless of whether you configure the data file in the extended for configuration table. The following figure shows how block-transfer data table files are updated during housekeeping.

BTW instruction execution

<!-- image -->

When you use extended forcing, you affect the way your programmable controller system operates, Before you begin to use this forcing feature, read this entire section to understand the effects.

## ATTENTION

<!-- image -->

Any block-transfers or data table locations included in the extended force configuration table will be affected regardless of whether forces are enabled.

## ATTENTION

<!-- image -->

Do not use BTR data tables files to store non-block-transfer data. All non-block-transfer data that you include in the extended force configuration table as read data will be forced to zero during housekeeping at the end of each program scan. If your ladder program expects values other than zero for this data, unpredictable machine operation could result.

For BTR instructions using non-configured data tables, the .DN bit indicates when data is valid in the BTR data file. When you configure files in the extended force configuration table, the .DN bit indicates that the data is in the BTR data buffer. The BTR data is not forced and moved into the BTR data file until the next housekeeping period. Delay using the BTR data until the scan after the .DN bit is set.

For BTW instructions using non-configured data tables, the data that is in the BTW data file when the block-transfer is enabled is transferred. When you configure files in the extended force configuration table, the data that in the BTW data buffer when the block-transfer is enabled is transferred. Any new data in the BTW data file is not forced or moved into the BTW data buffer until the next housekeeping period. Delay enabling the BTW instruction until the scan after the BTW data file is updated.

## Increased Program Scan Time

When you use the extended forcing feature, program scan time increases proportionately to the number of words you configure in the extended force configuration table. The amount of increase depends on whether you enable or disable forces. Typical increases in program scan time when you configure data table files in the extended force configuration table are:

| When Forces are Scan Time Increases by this Much   | When Forces are Scan Time Increases by this Much   |
|----------------------------------------------------|----------------------------------------------------|
| Per Word Per 1000 Words                            |                                                    |
| enabled 0.003 ms 3.0 ms                            |                                                    |
| disabled 0.0015 ms 1.5 ms                          |                                                    |

## I/O Force Privileges

The I/O forcing privilege lets you enable, disable, or clear all forces in the controller. This privilege now includes extended forcing.

Extended forcing reads force data in a read data file; extended forcing writes force output data, leaving the write data file in its original state.

IMPORTANT

Forces are held by the controller (and not the personal computer). Forces remain even if the personal computer is disconnected.

## Setting Up and Using Extended Forcing

## Using Protected Controllers

If you are using a PLC-5 protected controller, you must configure forcing online since, by their design, protected controllers cannot download forcing operations. This protects controller operation from possible force operations programmed in offline mode. For more information about protected controllers, see the PLC-5 Protected Controller Supplement, publication 1785-6.5.13.

## Using Selectable Timed Interrupts (STIs) and Controller Input Interrupts (PIIs)

We recommend that you do not use forcible block-transfer data table files within STIs or PIIS due to the unique data flow of forcible block-transfer data. Block-transfer data that is written out or read in is never valid within the interrupt program file execution itself. Any necessary additional program scan time may defeat the purpose for programming the STI or PII.

Use your programming software to set up and use the extended forcing feature. The following table lists the software requirements for the extended forcing feature.

| With the Programming Software Package You Need this Software Release   |
|------------------------------------------------------------------------|
| RSLogix5 2.0 or later                                                  |
| 6200 5.3 or later                                                      |
| A.I. 5 8.03 or later                                                   |
| WinLogic 5 3.22 or later                                               |

To set up and use the extended forcing feature, you need to:

1. Select the group of data you want to force.
2. Use the programming software to enter or edit the data you want to force in the extended force configuration table.
3. Use the programming software to enter force values for the specified data table files.
4. Enable or disable the forces.

Step 1 - Select Which Group of Data You Want to Force

## IMPORTANT

Group the data in the extended force configuration table so that you separate read date from write data. If you do not separate read and write data, you encounter error code -3 if:

- program a BTW instruction using a data file that you configured in the extended force configuration table as a read application
- program a BTR instruction using a data file that you configured in the extended force configuration table as a write application

You also encounter this error if you try to transfer block-transfer data that crosses the forcible range you configured in the extended force configuration table.

When you select the group of data you want to force, you must select and configure data that corresponds to an entire "chunk" or multiple "chunks" of block-transfer data. For example:

You want to force some data associated with block-transfer read #2 and with block-transfer read #4. To select the data, you could:

- Select all of data file N11
- Select N11 beginning at word 20 for 60 words (i.e., beginning at the start of BTR #2 and ending at the end of BTR #4)
- Make two selections, one beginning at the start of BTR #2 with the size of BTR #2 (N11:20 for 12 words), and one beginning at the start of BTR #4 with the size of BTR #4 (N11:55 for 25 words).

<!-- image -->

## Step 2 - Use the Programming Software to Enter or Edit the Data You Want to Force in the Extended Force Configuration Table

The extended force configuration table lets you specify as many as four groups of block-transfer data words to force. Each group can contain as many as 256 words of block-transfer data. When you plan your forcing, you can group together multiple block-transfer instructions until you reach the 256-word maximum for each group. Keep in mind that the data in each group should be all read data or all write data.

Specify each group by entering the address of the first block-transfer instruction in that group in the extended force configuration table. Use the programming software's edit function on the extended force configuration table to clear entries, modify entries, or change block-transfer instructions.

Use your programming software to edit the extended force configuration table:

1. Choose the software option that lets you modify entries in the extended force configuration table.
2. Enter the file number and starting element.
3. Enter the file size (1-256 words).
4. Enter the direction of the instruction (R=read; W=write).

Forced data table files must be of type B, A, N, or D or this error appears: FORCES MUST BE OF TYPE B, A, N, OR D

Data files are automatically created and their size automatically increased if necessary. To delete or reduce the size of a data file, you must use the memory map function of the programming software. If you configure a file using the extended force configuration table, you must delete the file from the extended force configuration table before you can delete it from the memory map.

## Step 3 - Use the Programming Software to Enter Force Values for the Specified Data Table Files

The block-transfer forcing screens include a function that lets you change the radix among binary, octal, HEX/BCD, and ASCII. If you select the binary radix, the display is similar to the I/O forcing display. The programming software displays forces differently, depending on the selected radix:

| Radix Force Screen Display                 |
|--------------------------------------------|
| binary no force . (period)                 |
| off 0                                      |
| on 1                                       |
| other no force . (period)                  |
| all bits forced value                      |
| some bits BINARY                           |
| (use binary radix to view the forced bits) |

If you enter a force value on the block-transfer force screen, you force the entire word to the value you enter, even if the word was only partially force before.

## Step 4 - Enable or Disable the Forces

Enabling and disabling extended block-transfer forces is similar to enabling and disabling I/O forces. For more information, see page 13-1.

## Using Extended Forcing with Time-Critical Applications

For many applications in which you execute multiple block-transfers on a continuous basis, you do not need any additional programming when using extended forcing. When you configure extended forcing, block-transfer instructions only move data between the block-transfer modules and the block-transfer data buffers. Data is forced and moved during housekeeping. In applications in which you perform a single block-transfer or in which new block-transfer data must be completely transferred in every block-transfer instruction, you must include additional programming to make sure that you are using valid, updated data.

To ensure that the received BTR data table file has been properly updated before you use the data, do the following:

1. Enable the input conditions of the BTR rung.
2. Wait for the BTR done bit to be set.
3. Allow time for housekeeping to force and send the changed data from the block-transfer data buffer to the block-transfer data table file.

<!-- image -->

To ensure that the intended BTW data table file was properly transferred, do the following:

1. Change the data in the block-transfer output data table.
2. Allow time for housekeeping to force and send the changed data from the block-transfer output data table file to the block-transfer data buffer.
3. Enable the BTW

## Using Special Programming Routines

4. Ensure that data does not change in the block-transfer data table output file until the BTW is complete.

<!-- image -->

Use your design specification to determine if you need one or more of the following special programming routines:

- power-up routines
- fault-driven routines (necessary to safely manage equipment faults)
- time-driven interrupt routines (selectable timed interrupts)
- event-driven interrupt routines (controller input interrupts)

The following table explains when to use these programming features.

## Deciding When to Use Special Routines

| If a Portion of Logic Should Execute                       | Example                                                                                                                                                     | Use                              | By Doing the Following:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
|------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Immediately on detecting conditions that require a startup | Restart the system after the system has been shut down                                                                                                      | Power-Up Routine                 | Create a separate file for a controlled start-up procedure for the first time you start a program or when you start a program after system down time. The controller executes the power-up routine to completion.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| Immediately on detecting a major fault                     | Shut down plant floor devices safely upon detecting a major fault or Send critical status to a supervisory controller via DH+ after detecting a major fault | Fault Routine                    | Create a separate file for a controlled response to a major fault. The first fault detected determines which fault routine is executed. The controller executes the fault routine to completion. If the routine clears the fault, the controller resumes the main logic program where it was interrupted. If not, the controller faults and switches to program mode.                                                                                                                                                                                                                                                                                                                                 |
| At a specified time interval                               | Monitor machine position every 250ms and calculate the average rate-of-change or Take a measurement and compare it with a standard every 1.0 seconds        | Selectable Timed Interrupt (STI) | Create a separate program file and specify the interrupt time interval. The controller interrupts the main logic program at the specified interval, runs the STI to completion, then resumes the main logic program where it left off. The controller interrupts the main logic program at the specified interval and runs the STIs. When a block-transfer instruction to remote I/O is encountered in an STI, the controller resumes execution of lower priority programs (main logic program) until the block-transfer is completed. When this occurs and you want your STI to run to completion before returning to the main logic program, use UID and UIE instructions in your STI program file. |
| Immediately when an event occurs                           | Eject a faulty bottle from a bottling line                                                                                                                  | Controller Input Interrupt (PII) | Create a separate program file and specify 16 inputs of an input word in the I/O rack. When the event(s) occurs, the controller interrupts the main logic program, runs the PII to completion, then resumes the main logic program where it left off. When a block-transfer instruction to remote I/O is encountered in a PII, the controller resumes execution of lower priority programs (main logic program) until the block-transfer is completed. When this occurs and you want your PII to run to completion before returning to the main logic program, use UID and UIE instructions in your PII program file.                                                                                 |

## Priority Scheduling for Interrupts and MCPs

PLC-5 controllers prioritize when fault routines, interrupts, and main control programs are executed. This prioritization is called "scheduling." The PLC-5 controller considers some scheduling tasks to be of greater importance than others. The scheduling priority of each task is as follows (from highest to lowest):

1. Fault Routine
2. Controller Input Interrupt (PII)
3. Selectable Timed Interrupt (STI)
4. Main Control Program (MCP)

This scheduling determines what controls the program execution path. For example, if a PII is currently executing, it cannot be interrupted by an STI until the PII is completed (since the PII has scheduling priority over the STI). If an MCP is executing and a fault routine is called, however, the MCP's execution will be interrupted because fault routines have priority over the MCPs.

## IMPORTANT

You can temporarily override this priority scheduling by using the UID and UIE instructions. These instructions can be interrupted by a fault routine (see page 13-14).

Fault routines, PIIs, and STIs are interrupt driven. They can execute at any time except during run-time edit operations. MCPs, however, are executed to completion from first user program to last.

## Program Execution States

User programs in the PLC-5 controller are always in one of the following five states: completed, ready, executing, waiting, or faulted.

<!-- image -->

## Influencing Priority Scheduling

Use the UID (user interrupt disable) and UIE (user interrupt enable) instructions to influence user program scheduling. They can be used to protect important portions of ladder logic that must be executed through to completion. The UID/UIE instructions are designed to be used in pairs. For example:

<!-- image -->

After a UID instruction has executed, interrupts are postponed. The interrupt program is placed in the ready state. After a UIE instruction has executed, any user programs that are currently in the ready state are checked for priority. If the ready program is of a higher priority than the currently executing program, the executing program returns to the ready status while the interrupt program begins executing. While the controller is executing within a UID/UIE zone, the executing program cannot be interrupted except by a fault routine.

For more information on programming UID or UIE instructions, see the PLC-5 Programming Software Instruction Set Reference, publication 1785-6.1.

## Defining and Programming Interrupt Routines

For information about configuring and programming these routines, see the appropriate chapter:

| For Information About                 | See Chapter   |
|---------------------------------------|---------------|
| Power-up routines                     | 14            |
| Fault routines                        | 15            |
| Main control programs (MCPs)          | 16            |
| Selectable timed interrupts (STIs) 17 |               |
| Controller input interrupts (PIIs)    | 18            |

## Notes

## Using This Chapter

## Setting Power-Up Protection

1

## Preparing Power-Up Routines

| For Information About:                 | Go to Page   |
|----------------------------------------|--------------|
| Setting power-up protection            | 14-1         |
| Allowing or inhibiting startup         | 14-2         |
| Defining controller power-up procedure | 14-2         |

You can configure your controller so that if a power-loss is experienced while in run mode, the controller does not come back up in run mode. User control bit S:26/1 defines whether power-up protection (e.g., fault routine) is executed upon power-up.

| If S:26/1 is   | After power loss, the controller                                                                                                                                                                                                                                                                                                                                                      |
|----------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Set (1)        | Scans the fault routine before returning to normal program scan When set, the controller scans the fault routine once to completion after the controller recovers from a power loss. You can program the fault routine to determine whether the controller’s status will let the controller respond correctly to logic and whether to allow or inhibit the startup of the controller. |
| Reset (0)      | Powers up directly at the first rung on the first program file                                                                                                                                                                                                                                                                                                                        |

Set S:26/1 manually from the Controller Status screen, or latch this bit through ladder logic.

## Allowing or Inhibiting Startup

## Defining a Controller Power-Up Procedure

Major fault bit S:11/5 controls whether you can power up the controller in run mode after a loss of power. Do not confuse this bit with user control bit S:26/1.

| This Bit            | Tells the Controller                                                                          |
|---------------------|-----------------------------------------------------------------------------------------------|
| user control S:26/1 | whether or not to scan a fault routine upon power up before returning to normal program scan. |
|                     | major fault S:11/5 whether or not to fault at the end of scanning the fault routine.          |

After a power loss is experienced while the controller is in run mode, the controller automatically sets major fault bit S:11/5 if user control bit S:26/1 has been set.

| If the Fault Routine Makes S:11/5   | Then the Controller                                                                   |
|-------------------------------------|---------------------------------------------------------------------------------------|
| Set (1)                             | Faults at the end of scanning the fault routine Leave this bit set to inhibit startup |
| Reset (0)                           | Resumes scanning the controller memory file Reset this bit to allow startup           |

## IMPORTANT

You can use JMP and LBL instructions to scan only the portion of the fault routine associated with a particular fault or power-up condition.

The user control bits S:26/0 and S:26/1 define how the controller starts in run mode after a power loss or when you switch to run mode from program or test mode.

<!-- image -->

To set and reset bits:

1. Cursor to the bit location.
2. Set by entering 1; reset the bit by entering 0.

## Use this Bit To

|   0 | Control controllers that are using SFCs                                                                                                                                                          |
|-----|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|   1 | Select power-loss protection If this bit is set and a power loss occurs, the controller sets major fault bit 5 and executes a fault routine you define before it returns to normal program scan. |

The above table describes the possible start-up routines. For more information about fault routines, see chapter 16.

See chapter 21 for definitions of the user control bits (S:26/0-6).

## Possible Controller Power-Up Routines

| If You are                                                                | With                                                                      | And You Want to:                                                             | Then Set Bit 0 and 1 as Shown: 15..............0                          |
|---------------------------------------------------------------------------|---------------------------------------------------------------------------|------------------------------------------------------------------------------|---------------------------------------------------------------------------|
| Using SFCs                                                                | No fault routine                                                          | Restart at the first step                                                    | xxxxxxxx xxxxxx00                                                         |
|                                                                           |                                                                           | Restart at the last active step                                              | xxxxxxxx xxxxxx01                                                         |
| Not using SFCs                                                            | Fault routine                                                             | Start at the first file                                                      | xxxxxxxx xxxxxx0x                                                         |
|                                                                           |                                                                           | Restart using the fault routine file                                         | xxxxxxxx xxxxxx1x                                                         |
| Using a fault file                                                        | SFCs                                                                      | Restart using the fault file and then the first step                         | xxxxxxxx xxxxxx10                                                         |
|                                                                           |                                                                           | Restart using the fault file and then the last active step xxxxxxxx xxxxxx11 |                                                                           |
| Not using a fault file                                                    | Not using SFCs                                                            | Start at the first file in the controller’s memory.                          | xxxxxxxx xxxxxx00                                                         |
| Each x indicates a bit that can be 0 or 1 for the status value described. | Each x indicates a bit that can be 0 or 1 for the status value described. | Each x indicates a bit that can be 0 or 1 for the status value described.    | Each x indicates a bit that can be 0 or 1 for the status value described. |

## Notes

## Using This Chapter

## Understanding the Fault Routine Concept

1

## Preparing Fault Routines

| For Information About                          | See Page   |
|------------------------------------------------|------------|
| Understanding the fault routine concept        | 15-1       |
| Understanding controller-detected major faults | 15-2       |
| Defining a fault routine                       | 15-4       |
| Defining a watchdog timer                      | 15-5       |
| Programming a fault routine                    | 15-6       |
| Monitoring faults                              | 15-11      |

Fault routines execute when a PLC-5 controller encounters a major fault during program execution.

Use a fault routine to specify how you want the controller to respond to a major fault. If your controller experiences a fault during program execution, you can tell the controller to interrupt the current program, run your fault routine, and then continue processing the original program.

A fault routine processes the major fault bit found in S:11 and determines the course of program execution based on the fault bit present. Fault routines provide a means to either:

- systematically shut down a process or control operation
- log and clear the fault and continue normal operation

For a detailed list of the words in the controller status file, see Appendix B.

## Responses to a Major Fault

When the controller detects a major fault, the controller immediately interrupts the current program. If a fault routine exists (i.e., program file is specified in S:29 as a fault routine), the controller runs that fault routine program for recoverable faults. Depending on the type of fault, the controller then:

## Understanding Controller-Detected Major Faults

- returns to the current ladder program file if the controller can recover from the fault
- enters fault mode if the controller cannot recover from the fault

For example, this rung includes an instruction that causes a major fault:

<!-- image -->

In this example, the processor runs the fault routine after detecting the fault. If the fault routine resets the faulted bits, the processor returns to the next instruction in the program file that follows the one that faulted and continues executing the remainder of the rung.

If you do not program a fault routine for fault B, the processor immediately faults.

## In general:

## If the Controller Detects a It Sets

| major fault       | a major fault bit and resets I/O                                                                                                   |
|-------------------|------------------------------------------------------------------------------------------------------------------------------------|
| memory loss fault | outputs in 1771-ASB remote I/O racks and/or 1771-ALX extended-local I/O racks are set according to their last state switch setting |
|                   | The outputs remain in their last state or they are de-energized, based on how you set the last state switch in the I/O chassis.    |

## IMPORTANT

In the PLC-5 controller-resident chassis, outputs are reset regardless of the last state switch setting when one of the following occurs:

- controller detects a major fault
- you set a status file bit to reset a local rack
- you select program or test mode

To decide how to set this switch, evaluate how the machines in your process will be affected by a fault. For example:

- how will the machine react to outputs remaining in their last state or to outputs being automatically de-energized?
- what is each output connected to?
- will machine motion continue?
- could this cause the control of your process to become unstable?

To set this switch, see Appendix E.

## Fault in a Controller-Resident or Extended-Local I/O Rack

If a problem occurs with the chassis backplane, the controller sets the appropriate minor fault bit (S:7/0-7) and continues scanning the program and I/O. As soon as this bit is set, the outputs for that rack are reset. However, the controller continues normal run-time operation.

The outputs are enabled again only if the faulted rack condition is cleared. For example, if a local I/O module faults, all outputs in that rack are reset and the controller continues executing the program scan. Outputs will be enabled only after the faulted module is removed.

Your ladder program should monitor the I/O rack fault bits (S:7/0-7) and take the appropriate recovery action.

<!-- image -->

If a controller-resident local I/O rack fault occurs and you have no recovery methods, the input image table and outputs for the faulted rack remain in their last state. Potential injury to personnel and damage to the machine may result.

## Fault in a Remote I/O Chassis

A remote I/O rack fault can be a loss of communications with the remote I/O device or a problem with the remote I/O device itself. When the controller detects a remote I/O rack fault, the controller sets an I/O rack fault bit in the controller status table. The controller then continues scanning the program and controlling I/O.

## Defining a Fault Routine

The outputs in the faulted rack remain in their last state or they are de-energized, based on how you set the last state switch in the I/O chassis.

## ATTENTION

<!-- image -->

If outputs are controlled by inputs in a different rack and a remote I/O rack fault occurs (in the inputs rack), the inputs are left in their last non-faulted state. The outputs may not be properly controlled and potential injury to personnel and damage to the machine may result. Be sure you have recovery methods.

Outputs in the controller-resident chassis and in any non-faulted remote rack can remain active if a remote I/O rack fault is detected. Make sure to design your program so that the system goes to a known state in the event that outputs in the controller-resident chassis or non-faulted remote racks are controlled by inputs from the faulted remote I/O rack. Your program must be able to account for the inputs remaining in their last state or the program must monitor the rack fault status bits and reset the input image data table to make remote inputs inactive.

Here are two programming methods you can use:

- In the very first executable instruction, the program monitors the rack fault bits. If any faults bits are set, the program copies zeros (0) to the faulted rack's input image data table. The program must continually copy zeros at the beginning of the program scan to the input image table as long as the fault condition remains because the controller sets the input image bits back to the last state at the end of the program scan.
- In the very first executable instruction, the program monitors the rack fault bits. If any fault bits are set, the program sets the corresponding inhibit bit for the faulted rack. The program must then execute a one time copy of zeros to the faulted rack's input image table to reset all inputs.

You can write multiple fault routine programs and store them in multiple fault routine files, but the controller runs only one fault routine program when the PLC-5 controller detects a major fault. You can, however, change the fault routine program that is to be run through ladder logic. If you do not specify a program file number, the controller immediately enters fault mode after detecting a fault.

## To define a controller fault routine:

<!-- image -->

For more information about fault codes, see the documentation for your programming software.

Defining a Watchdog Timer The watchdog timer (S:28) monitors the program scan. If the scan takes
lthththdtilflt tiiiititd d longer than the watchdog timer value, a fault routine is initiated and executed.

The timer is the maximum time (in ms) for the watchdog; or if you use an SFC, it is the maximum time for a single pass through all the active steps.

To define a different value other than the default: .

<!-- image -->

IMPORTANT

The watchdog timer can go only as low as 10 ms, even though the programming software allows single-digit inputs

## Programming a Fault Routine

## Avoiding Multiple Watchdog Faults

If you encounter a memory loss fault or watchdog major fault, it may be because multiple watchdog faults occurred while the controller was busy servicing a ladder-related major fault. The memory loss fault occurs when the fault queue, which stores a maximum of six faults, becomes full and cannot store the next fault.

Before calling a service representative when you encounter either a memory loss fault or multiple watchdog faults, check:

| If You Encounter               | Then                                                                                                                                                                                                                   |
|--------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| watchdog error and a fault bit | Extend the watchdog timer so that the real run-time error is not masked. Check your major fault bits. Ignore the watchdog faults and use any remaining fault bits to help indicate the source of the controller fault. |
| memory loss fault              | 1.Power down then power up the controller. 2.Reload the program. 3.Set the watchdog timer to a value = 10 current setting 4.Run the program again.                                                                     |

If you continue to encounter the memory loss fault, call your local Rockwell Automation representative.

To prepare your fault-routine program, first examine the major fault information recorded by the PLC-5 controller and then decide whether to do the following before the PLC-5 controller automatically goes to fault mode:

- set an alarm
- clear the fault
- execute the appropriate fault routine through ladder logic
- execute the appropriate ladder logic to recover from a fault

<!-- image -->

If the PLC-5 controller detects a fault in the fault routine (double-fault condition), the PLC-5 controller goes directly to fault mode without completing the fault routine.

## Setting an Alarm

If you need an alarm to signal the occurrence of a major fault, put this rung first in your fault routine program:

<!-- image -->

and combine it with a counter. You can also set an alarm in your fault routine to signal when the fault routine clears a major fault.

## Clearing a Major Fault

You can clear a major fault with one of these methods:

- Turn the keyswitch on the PLC-5 controller from REM to PROG to RUN.
- Use the programming software to clear the major fault (if recoverable).

## ATTENTION

<!-- image -->

Clearing a major fault does not correct the cause of the fault. Be sure to examine the fault bit and correct the cause of the fault before clearing it.

For example, if a major fault is encountered causing bit S:11/2 to be set, indicating a programming error, do not use a fault routine to clear the fault until you correct your program.

If you decide to clear the fault in the fault routine, follow these steps:

1. Place the ladder logic for clearing the fault at the beginning of the fault routine.
2. Identify the possible major faults.
3. Select only those your application will let you safely clear. These are your reference fault codes.
4. From the fault routine, examine the major fault code that the controller stores in S:12.
5. Use an FSC instruction to compare the fault code to the reference file that contains "acceptable" fault codes (word-to-file comparison).

6. If the controller finds a match, the FSC instruction sets the found (.FD) bit in the specified control structure.
7. Use a MOV instruction to clear the fault in S:11. In the following figure, #N10:0 is the reference file.

## Example of Comparing a Major Fault Code with a Reference

<!-- image -->

Remainder of fault routine follows

| If the Fault Routine   | Then the Controller                                        |
|------------------------|------------------------------------------------------------|
| clears S:11            | returns to the program file and resumes program execution. |
| does not clear S:11    | executes the rest of the fault routine and then faults     |

## IMPORTANT

If the fault routine clears the major fault, the controller completes the fault routine and returns to the next instruction in the program file that follows the one that contained the faulted instruction.

The remainder of the rung is executed and it appears that the fault never occurred. The fault routine execution continues until you correct the cause of the fault.

Follow these guidelines when creating fault routines:

- Store initial conditions and reset other data to achieve an orderly start-up later.
- Monitor the shutdown of critical outputs. Use looping if needed to extend the single fault routine scan time up to the limit of the controller watchdog timer so your program can confirm that critical events took place.

## IMPORTANT

When you clear a fault within the fault routine, it is possible for the controller to clear the fault, return to the faulty code, experience the same fault again and repeat the process over and over. When this happens, the controller is executing the faulty code and the fault routine code, but not the main ladder program. This causes the inputs and outputs to remain in their last state. To avoid this problem, place additional code in the fault routine to instruct the controller to execute the main portion of the ladder code once the fault is cleared.

## Changing the Fault Routine from Ladder Logic

You can change the specified fault routine from ladder logic by copying a new fault routine file number into word 29 of the controller status file.

The following figure shows an example rung for changing the fault routine file number.

<!-- image -->

## ATTENTION

<!-- image -->

Do not corrupt the program-file number of the fault routine or use the same file for any other purpose. If the file number you specify results in a non-existent fault routine, the controller immediately enters fault mode after detecting a fault. Unexpected machine operation may result with damage to equipment and/or injury to personnel.

## Using Ladder Logic to Recover from a Fault

If you have the appropriate fault routine and ladder logic to perform an orderly shutdown of the system, you may want to configure an I/O rack fault as a minor fault. You can program ladder logic in several ways to recover from an I/O rack fault.

Ways to Recover from a Rack Fault

| Method                        | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|-------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| User-generated major fault    | The program jumps to a fault routine when a remote I/O rack fault occurs. In other words, if the status bits indicate a fault, you program the controller to act as if a major fault occurred (i.e., jump to the fault routine). You then program your fault routine to stop the process or perform an orderly shutdown of your system. When the controller executes the end-of-file instruction for the fault routine, a user-generated major fault is declared.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Reset input image table       | You monitor the status bits and, if a fault is detected, you program the controller to act as if a minor fault occurred. After the status bits indicate a fault, use the I/O status screen in your programming software to inhibit the remote rack that faulted. You then use ladder logic to set or reset critical input image table bits according to the output requirements in the non-faulted rack. If you reset input image table bits, during the next I/O update, the input bits are set again to their last valid state. To prevent this from occurring, your program should set the inhibit bits for the faulted rack. The global inhibit bits control the input images on a rack by rack basis; the partial rack inhibit bits control the input images on a 1/4-rack basis. For more information on these global status bits, see the documentation for your programming software. This method requires an extensive and careful review of your system for recovery operations. For more information on inhibiting I/O racks, see the documentation for your |
| Fault zone programming method | Using fault zone programming method, you disable sections of your program with MCR zones. Using the status bits, you monitor your racks; when a fault is detected, you control the program through the rungs in your MCR zone. With this method, outputs within the MCR zone must be non-retentive to be de-energized when a rack fault is detected. For more information on MCR zone programming, see the documentation for your programming software.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |

## Monitoring Faults

## Block-Transfers in Fault Routines

If the controller runs a fault routine that contains block-transfer instructions, the controller performs these block-transfers immediately upon completing any block-transfers currently in the active buffer, ahead of block-transfer requests waiting in the queue.

The block-transfers in a fault routine should be between the controller and local I/O only.

<!-- image -->

If you program block-transfer instructions to remote chassis within a fault routine, be aware that all ladder scanning will stop until the block transfer either completes or errors.

## Testing a Fault Routine

To test a fault routine, use a JSR instruction to jump to the fault routine. Send a fault code as the first input parameter of the JSR instruction. The controller stores the fault code in S:12 and sets the corresponding bit in S:11.

You can detect and set your own faults by using fault codes 0-9 or by using the controller-defined fault codes 10-87.

Monitor controller faults using the controller status screen in your programming software.

| You can Monitor              | Description                                                                                                                                                    | See Page   |
|------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|------------|
| Minor and major faults       | Controller faults are categorized into major and minor faults. The controller displays a unique bit for each fault and displays text that describes the fault. | 15-12      |
| Fault codes                  | Fault codes provide information about controller-defined errors.                                                                                               | B-5        |
| Global status bits           | Global status bits are set if a fault occurs in any one of the logical racks.                                                                                  | 15-13      |
| Multiple chassis status bits | Multiple chassis status bits are used to monitor the racks in your I/O system.                                                                                 | 15-13      |

## Monitoring Major/Minor Faults and Fault Codes

When a fault occurs, the controller status screen in your programming software displays program file and rung number indicators that point to where the fault occurred.

<!-- image -->

## Interpreting Major Faults

## Displaying a Description of the Major Faults

- The status text that appears corresponds to the most significant fault when the cursor is not on the major fault status word.
- If the cursor is on a major fault word bit and that bit is set, the status text that appears corresponds to the bit that the cursor is on.
- If no bits are set, the message area is blank.

## Clear the Faults by

- Using the clear major-fault-function on the controller status screen of your programming software. When you clear major faults, the fault code, program file, and rung number fields are also cleared.
- Resetting individual bits. If you have more than one major fault and you reset a bit, the status text displays the next major fault message.

For a description of the major faults (S:11), see Appendix B.

## Interpreting Minor Faults

## Displaying a Description of the Minor Faults

- The status text that appears corresponds to the most significant fault when the cursor is not on the minor fault status words.
- If the cursor is on a minor fault word bit and that bit is set, the status text that appears corresponds to the bit that the cursor is on.
- If no bits are set the message area is blank.

## Clear the Faults by

- Using the clear minor-fault-function on the controller status screen of your programming software.
- Resetting individual bits. If you have more than one minor fault and you reset a bit, the status text displays the next minor fault message.

For a description of the minor faults in word 1 (S:10) and word 2 (S:17), see Appendix B.

## Monitoring Status Bits

Two types of status bits display information about your system: global status bits and multiple chassis status bits.

Each bit represents an entire rack, no matter how many chassis make up a rack. (Remember that you can have a maximum of four chassis configured as quarter racks to make up one I/O rack.) These bits are stored in the lower eight bits of words S:7, S:32, and S:34.

The global status bits are set if a fault occurs in any one of the racks. See the table below to determine the number of bits.

| Controller                     |   Possible I/O Rack Bits |
|--------------------------------|--------------------------|
| PLC-5/11, -5/20, 5/20E         |                        4 |
| PLC-5/30                       |                        8 |
| PLC-5/40, -5/40L, 5/40E        |                       16 |
| PLC-5/60, -5/60L, -5/80, 5/80E |                       24 |

The multiple chassis status bits are used to monitor the racks in your I/O system. This information is stored in the I/O status file (S:16, low byte) that you specify using the controller configuration screen in your programming software. The software automatically creates an integer data file to store two words of status bits for every rack configured in your system.

For more information on global status bits and multiple chassis status bits, see the documentation for your programming software.

## Notes

## Using This Chapter

## Selecting Main Control Programs

1

## Using Main Control Programs

| For Information About                            | Go to Page   |
|--------------------------------------------------|--------------|
| Selecting main control programs                  | 16-1         |
| Understanding how the controller interprets MCPs | 16-2         |
| Configuring MCPs                                 | 16-3         |
| Monitoring MCPs                                  | 16-5         |

You can have as many as 16 control programs active at one time. Each of these programs is called a "main control program" (MCP). You can define one MCP for each particular machine or function of your process. This lets you separate sequential function charts (SFCs), ladder logic, and structured text to better modularize your process and make troubleshooting easier.

| Consider Using this Technique   | If You are                                                                                                                                                                                                               |
|---------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| SFC                             | defining the order of events in the process                                                                                                                                                                              |
| Ladder Logic                    | • more familiar with ladder logic than with programming languages such as BASIC • performing diagnostics                                                                                                                 |
| Structured Text                 | • more familiar with programming languages such as BASIC than with ladder logic • using complex mathematical algorithms • using program constructs that repeat or “loop” • creating custom data-table monitoring screens |

A main control program can be an SFC numbered 1-999; it can also be a ladder or structured-text program numbered 2-999 in any program file. You can use any mix of SFC, ladder, and structured-text programs to define 16 main control programs. One data table is used by all MCPs (i.e., you do not have a separate data table for each MCP).

## Understanding How the Controller Interprets MCPs

The MCPs are scheduled to execute in the order in which you specify on the Crocessor Configuration screen. You can configure:

- an I/O image update and housekeeping after each MCP is completed (default parameter), or
- the controller to skip the I/O scan and run the next MCP

After the last MCP is completed, all MCPs are then repeated in the same order. Note that the watchdog setpoint covers one scan of all MCPs. The figure below shows how the controller interprets MCPs when an I/O image update is specified to occur after each MCP is completed.

<!-- image -->

By disabling I/O scans between MCPs, you can gain 2-3 ms of program-scan time per disabled I/O scan. The controller updates your I/O when it reaches the next I/O scan command, which can be:

- an enabled I/O scan between MCPs, and/or
- the end of a pass through the entire MCP list.

The controller always performs an I/O scan after a pass through the MCP list.

The follwing figure shows how the controller skips I/O scans and moves to the next MCP.

<!-- image -->

## Configuring MCPs

| If the MCP is a         | The Following Occurs:                                                                                                                                                                                                                                                                                                                                              |
|-------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Ladder-logic program    | 1.All rungs are executed—from the first rung to the last, with all timers, counters, jumps, and subroutines active. 2.After the END instruction in the ladder program, the controller initiates an I/O update—reading local inputs, writing local outputs, reading remote buffers, and writing remote outputs to the buffer. 3.The controller starts the next MCP. |
| Structured-text program | 1.Code is executed normally. 2.After the last instruction in the program, the controller initiates an I/O update. 3.The controller starts the next MCP.                                                                                                                                                                                                            |
| SFC                     | 1.Only the active steps are scanned, and transitions from those active steps are examined. 2.After one complete pass through the active steps, the controller initiates an I/O update. 3.The controller starts the next MCP.                                                                                                                                       |

You configure MCPs on the controller configuration screen in your programming software.

<!-- image -->

| In this Field   | Do the Following                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | Status File   |
|-----------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------|
| Program file    | Specify the program file numbers for MCPs A-P and the order in which the MCPs should be run. This configuration is read before the MCP is executed; if you make a change to the configuration screen regarding an MCP, that change takes effect on the next execution of the MCP. You can change the MCP information on the Controller Configuration screen or through ladder logic. If you specify an MCP file that does not exist or is not a ladder-logic program, structured-text program, or SFC file, a major fault is logged in the status file. A minor fault is also logged if all MCP program files are set to zero. You can have the same program file number specified more than once as an MCP. For example, you may want a program to execute frequently and have a higher priority over other programs. If you do not want to use multiple main programs, program an SFC (program file 1), ladder-logic program (program file 2), or structured-text program (program file 2) and the controller will execute your main program. You do not need to make any entries on the Controllerr Configuration screen (the controller automatically enters the first configured program file number in the first MCP entry). | S:80-S:127    |
| Disable         | By setting or resetting the bit in these fields, you tell the controller to skip over the MCP until the bit is reset. If an MCP program file is inhibited, the controller skips the file and goes to the next program file. ATTENTION: If you disable an MCP, outputs remain in the state that they were in during the last scan (i.e., all actions remain active). Make sure that you consider any outputs that might be controlled within that MCP before disabling it. Otherwise, injury to personnel or damage to equipment may result. Disable an MCP if you temporarily want to hold a machine state, regardless of transitions (for example, in machine fault conditions). Disabling an MCP also can help improve scan time; if you know you don’t need to run one of your MCPs every scan, you can disable it until you need it. To set and reset the bits for Main Control Programs A-P, cursor to the appropriate field and type 1 to disable (skip) this MCP or 0 to enable (scan) this MCP. If the disable bit is set for all the MCP program files (which indicates that all control programs are to be skipped), a minor fault is logged in the controller                                                           | S:79          |
| Skip I/O update | A 1 in this field tells the controller to skip the I/O scan after this MCP. The default 0 tells the controller to perform the I/O scan after the corresponding MCP.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | S:78          |

## Monitoring MCPs

## IMPORTANT

If you plan to use SFC subcharts, make sure you define something for MCP A - even an empty ladder file is sufficient. If a MCP is undefined, the controller faults on the second SFC scan with major fault code 71 SFC subchart is already executing.

The program scan times for each MCP are stored in the controller status file, including the previous and maximum scan time. The status file also stores the cumulative scan time, S:8 (the scan time for one complete pass through all MCPs) and the maximum cumulative scan time, S:9.

## Notes

## Using This Chapter

## Using a Selectable Timed Interrupt

1

## Using Selectable Timed Interrupts

| For Information About                  | Go to Page   |
|----------------------------------------|--------------|
| Using a selectable timed interrupt     | 17-1         |
| Defining a selectable timed interrupt  | 17-3         |
| Monitoring selectable timed interrupts | 17-4         |

A selectable timed interrupt (STI) tells the controller to periodically interrupt program execution (due to elapsed time) to run an STI program once to completion. Then, the controller resumes executing the original program file from where it was interrupted. For example, you might want to use an STI to periodically update analog values for a process control loop or send machine data to a host at scheduled intervals.

## Writing STI Ladder Logic

Follow these guidelines when you write ladder logic for an STI.

- Store the STI program in its own ladder file.
- Make sure that the interrupt interval you specify (in status word S:30) is longer than the execution time of the STI program. If it is not, an STI overlap can occur and the controller sets a minor fault bit at S:10/2.
- Note that the controller's watchdog timer continues to run while the controller runs an STI program.

## IMPORTANT

If the interrupt occurs during the execution of an instruction, the controller stops executing the instruction, scans the interrupt file once to completion, and then resumes executing the instruction. In effect, STI execution is transparent to program execution time unless you specify too short an interval. An interval that is too short can cause the watchdog timer to time out or cause excessively long program scans.

Online editing affects the performance of an STI routine. The STI cannot interrupt the controller while it is managing its memory due to the online edits being made. The STI input must be on for an amount of time slightly greater than the actual time required to complete the online edits. If not, the STI does not execute.

## STI Application Example

Periodically check the status of PLC-5 family controllers on the DH+ communication link. Compare the status of each controller with a file of reference data (see rungs below). Set a bit if a mismatch is found. Perform this comparison once every 800 ms. Assume that another active step retrieves status data from the PLC-5 controllers with a MSG instruction and loads it into a temporary source file (N5:10).

<!-- image -->

## Block-Transfers in Selectable Timed Interrupts (STIs)

If the controller runs an STI that contains block-transfer instructions, the controller performs these block-transfers immediately on completing any block-transfers currently in the active buffer, ahead of block-transfer requests waiting in the queue.

You can program "immediate" block-transfers to a local I/O chassis using the STI program (i.e., the STI is invoked and the block-transfer occurs immediately). The controller executes the block-transfer immediately, completes the remaining rungs in the STI, then resumes execution of the ladder program.

Set the .TO bit on any block-transfer instruction destined for the same slot as the block-transfer in the STI. These block-transfers only try to execute once so as not to keep the STI from completing.

## Defining a Selectable Timed Interrupt

The block-transfers in an STI should only be between the controller and local I/O. Remote block-transfer instructions in an STI cause the controller to resume executing the user program while waiting for the block-transfer to complete. If you want the STI to run to completion before returning to your main logic program, include an UID and UIE instruction pair in your STI program file. Place the block-transfer instruction inside of a UID/UIE pair.

## ATTENTION

<!-- image -->

When the controller runs an STI with a block-transfer instruction to a remote chassis, the MCP resumes processing while waiting for the block-transfer to complete unless a UIE/UID instruction pair is used.

To configure a selectable timed interrupt, you must specify:

<!-- image -->

|             | In this Field Do the Following                                                                                                                                                                                                                                                    | Status File   |
|-------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------|
| Setpoint    | Enter the time interval between interrupts (1 to 32767 ms). If you are not using or want to disable an STI, enter zero. Important: Remember to specify an interrupt time longer than the STI file execution time. If you do not, the controller sets a minor fault (S:10, bit 2). | S:30          |
| File number | Enter the number of the program file that contains the STI program. If you are not using an STI, enter zero.                                                                                                                                                                      | S:31          |

## Monitoring Selectable Timed Interrupts

For example, you could enter a 7 in S:31 and a 15 in S:30. This causes the controller to execute ladder file 7 every 15 ms.

You can use only one STI at any one time. However, you can enable or disable the interrupt, change to a different interrupt file, or change the time between interrupts. Use ladder logic to change the values in word S:30 and word S:31 as needed.

## ATTENTION

<!-- image -->

STI programs lengthen the program scan by an amount equal to the interrupt delay multiplied by the number of times the interrupt occurs during a program scan.

## IMPORTANT

If you disable the STI through ladder logic (write a 0 to S:30), it could take the controller up to 100 ms to re-enable the STI. If you disable the STI (write a 0 to S:31), the controller uses the value in S:30 to determine how often to check for a non-zero value in S:31.

Use the controller status screen in your programming software to monitor STIs.

<!-- image -->

|                   | In this Field Do the Following                                                                                                                                                     | Status File   |
|-------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------|
| Last scan time    | This field displays the time it took for the current or last scan of the STI.                                                                                                      | S:53          |
| Maximum scan time | This field displays the longest time that was ever displayed in the Last scan field for the specific STI.                                                                          | S:54          |
| STI Overlap       | This box is checked if an STI overlap occurs. This condition results if the interrupt interval you specify for the setpoint is shorter than the execution time of the STI program. | S:10/2        |

## Using This Chapter

## Using a Processor Input Interrupt

1

## Using Processor Input Interrupts

| For Information About                 | Go to Page   |
|---------------------------------------|--------------|
| Using a processor input interrupt     | 18-1         |
| Defining a processor input interrupt  | 18-5         |
| Monitoring processor input interrupts | 18-5         |

A processor input interrupt (PII) specifies when an event-driven input causes the controller to interrupt program execution and run a PII program file once to completion. Afterwards, the controller resumes executing the program file from where it was interrupted. Use PIIs only for inputs in the controller-resident chassis.

You can use a processor input interrupt (PII) as an event-driven interrupt or in high-speed processing applications. For example, you may need to count inputs quickly to track production, such as in a canning line. Or, use a PII if your application calls for an immediate input update when a part is seen on a conveyor and you need to do an immediate output update to perform the next action. For example, when a part moving down a conveyor line is detected, you may need to stop it so the next piece can be added.

Your PII program can contain immediate update instructions to complete high-speed control functions. As your ladder program is running and the input condition occurs, the controller interrupts program execution and runs the PII program file. Then, the controller resumes executing the program file from the point where it was interrupted.

## Writing PII Ladder Logic

Follow these rules when you write ladder logic for a PII.

- Store the PII program in a ladder file.
- Make sure the input condition (to cause the interrupt) doesn't occur faster than the execution time of the PII program. If a second identical input condition occurs before the interrupt program has finished executing for the first input condition, a PII overlap occurs and the controller sets a minor fault bit at S:10/12.

The timing for a PII is as follows:

- – 1 ms to switch to the PII task
- – PII ladder logic execution time
- – 1 ms to return to executing the control program

Since you need to allow at least 1 ms to run your PII logic, define a PII time of at least 3 ms to help prevent PII overlaps.

- The controller's watchdog timer continues to run while running a PII program.
- A PII can detect an event within 100 µs; however, you must allow at least 3 ms between successive PII events.

## PII Application Examples

Two ways that you can use a PII program:

| Mode    | Description                                                                                                                                                                                                                                                                                                               |
|---------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Counter | Using counter mode, you make use of the controller’s internal counter. You configure the PII with a preset value so that the hardware counts an input condition and then runs the PII when the preset equals the accumulated value. The PII ladder logic only needs to contain the output that you want to occur.         |
|         | Bit transition Using bit-transition mode, you configure the PII to occur every time the input condition is true. For example, you want to count tablets as they leave the production line at a rate of 100 tablets per second. The machinery packs 100 tablets per package. Assume an optical switch detects each tablet. |

As shown in the following figure, the PII program must:

- count 100 tablets per group
- set an output at the 100th tablet
- reset the counter for the next group

<!-- image -->

The output image bit remains set until the next count.

## Block-Transfers in Processor Input Interrupts (PIIs)

If the controller runs a PII that contains block-transfer instructions, the controller performs these block-transfers immediately on completing any block-transfers currently in the active buffer, ahead of block-transfer requests waiting in the queue.

You can program "immediate" block-transfers to a local I/O chassis using the PII program (i.e., the PII is invoked and the block-transfer occurs immediately). The controller executes the block-transfer immediately, completes the remaining rungs in the PII, then resumes execution of the ladder program.

You can use the PII for a block-transfer to remote I/O. Remote block-transfer instructions in a PII cause the controller to resume executing user programs, while waiting for the block-transfer to complete. If you want the PII to run to completion before returning to your main logic program, include a UID and UIE instruction pair in your PII program file. Place the block-transfer instruction inside of a UID/UIE pair.

## IMPORTANT

When the controller runs an PII with a block-transfer instruction to a remote chassis, the MCP resumes processing while waiting for the block-transfer to complete unless a UIE/UID instruction pair is used.

PII configuration changes are not put into effect until the controller goes from program to run or test mode.

## Design Considerations

Consider the following guidelines when planning PIIs.

- Do not use 2-slot addressing when using PIIs.
- Do not use 1771-IG or -IGD, 8- and 16-point TTL modules for the PII. Use the 1771-IQ16 input module instead. Since the module's input delay filter is selectable, you can set the delay to 0 or about 200 ms.
- Avoid using a block-transfer module in the controller-resident rack with a PII configured because you could miss an input pulse while a block-transfer of data is in progress. However, if you need to use block-transfers, make sure that a PII input pulse is at least 400 ms, which causes the block-transfer not to affect the PII.
- Online editing affects the performance of a PII routine. A PII cannot interrupt the controller while it is managing its memory due to the online edits being made. The PII input must be on for an amount of time slightly greater than the actual time required to complete the online edits. If not, the PII does not execute.
- Clear S:51 in one of two ways:
- – using a CLR instruction (see ²)
- – placing a MOV (move) instruction on the last rung in the PII file. Move a 0 into S:51 to reset the PII bits before finishing the PII file.

IMPORTANT

If S:51 is not cleared, a PII overlap bit is set on that status page, causing a minor fault.

## Defining a Controller Input Interrupt

To define a PII, use the controller configuration screen in your programming software.

<!-- image -->

| In this PII Configuration Field   | Do the Following                                                                                                                                                                                                                                                                                                                                                         | Status File Address   |
|-----------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------|
| Preset                            | Enter a preset value to determine how many conditions you want to occur before the interrupt. Valid range is 0 - 32,767. If you want the interrupt to occur every time, enter a 0 or 1.                                                                                                                                                                                  | S:50                  |
| File number                       | Enter the number of the program file that contains the PII program. This is the only PII parameter that you can change while the controller is in RUN mode.                                                                                                                                                                                                              | S:46                  |
| Module group                      | Enter the assigned rack number and I/O group number of the input to monitor (e.g., 21 for rack 2, group 1). Do not enter the address. (Only for inputs in the controller-resident chassis). If the input word number specified is not in the local rack or if there is not an input module in the slot addressed, a minor fault bit (S:10/11) is set at mode transition. | S:47                  |
| Bit mask                          | Each module group (specified in S:47) has a control bit that is used to monitor the input bit. • To monitor the bit, enter a 1. • To ignore the bit, enter a 0.                                                                                                                                                                                                          | S:48                  |
| Compare value                     | Each module group (specified in S:47) has a bit that is used when controlling a PII through bit transition. • For a false to true transition to count (bit trigger), enter a 1. • For a true to false transition to count (event trigger), enter a 0.                                                                                                                    | S:49                  |

## IMPORTANT

If you change the PII configuration while in run mode, you must toggle the mode to program, then back to run mode for the change to take effect.

## Monitoring Controller Input Interrupts

Use the controller status screen in your programming software to monitor PIIs.

<!-- image -->

| This PII Field              | Stores                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | Status File Address   |
|-----------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------|
| Events since last interrupt | Displays the number of PII events (the input conditions that caused the interrupt) since the last interrupt.                                                                                                                                                                                                                                                                                                                                                                                   | S:52                  |
| PII changed bits            | Displays the bit transitions that caused the interrupt. You can use this information to condition other rungs in your ladder program. If one of these bits is already set (i.e., a previous interrupt set the bit), the controller sets a minor fault (S:10/2) to indicate a possible PII overlap. If you want to monitor this overlap, make sure the last rung in your PII program clears this return mask in the status file.                                                                | S:51                  |
| Last scan time              | Displays the current or last scan time through the PII.                                                                                                                                                                                                                                                                                                                                                                                                                                        | S:55                  |
| Max observed scan time      | Displays the maximum value that was displayed in the last scan field.                                                                                                                                                                                                                                                                                                                                                                                                                          | S:56                  |
| Word not in local rack      | This box is checked if the input word number specified is not on the local rack or if there is not an input module in the slot addressed.                                                                                                                                                                                                                                                                                                                                                      | S:10/11               |
|                             | No command blocks This box is checked if no command blocks exist to get the PII. You can use the controller’s internal counter or bit transition to execute the PII.                                                                                                                                                                                                                                                                                                                           | S:10/13               |
|                             | User routine overlap This box is checked if a set condition exists in the PII return mask or changed bits (possibly set by a previous interrupt) before completing the currently executing PII routine. PII changed bits are retentive. It may be necessary to place a MOV instruction on the last rung in the PII file. Move 0 in S:51 to reset the PII bits before finishing the PII file. If this is not done, a PII overlap bit will be set on that status page, causing this minor fault. | S:10/12               |

Use S:51/0-15 within the PII file because these bits are:

- mapped from the actual input module being used for the PII
- retentive

For the PII routine to execute properly, do not use the addresses of the input module's bits within the PII routine.

1

## System Specifications

## Controller Specifications

For all controller-related specifications, please refer to the related installation instructions:

- Enhanced PLC-5 Controllers Installation Instructions, publication 1785-IN062
- Ethernet PLC-5 Programmable Controllers Installation Instructions, publication 1785-IN063

To get this documentation, you can either:

- view or download an electronic version from the internet at www.rockwellautomation.com/literature
- contact your local distributor or Rockwell Automation representative to place an order

<!-- image -->

## Memory and Channel Specifications

| Controller/ Cat. No.                        | Maximum User Memory Words   | Total I/O Maximum (Any Mix)                            | Types of Communication Ports                                                                                                        | Maximum Number of I/O Racks (Rack Addresses)   | Maximum Number of I/O Chassis   | Maximum Number of I/O Chassis   | Maximum Number of I/O Chassis   |
|---------------------------------------------|-----------------------------|--------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------|---------------------------------|---------------------------------|---------------------------------|
| PLC-5/11  (1785-L11B)                       | 8 K                         | 512 (any mix) or 384 in + 384 out (complementary)      | 1 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible                         | 4 (0-3)                                        | Total                           | Ext Local                       | Remote                          |
| PLC-5/11  (1785-L11B)                       | 8 K                         | 512 (any mix) or 384 in + 384 out (complementary)      | 1 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible                         | 4 (0-3)                                        | 5                               | 0                               | 4 (must be  rack 3)             |
| PLC-5/20 (1785-L20B) PLC-5/26 (1785-L26B)   | 16K                         | 512 (any mix) or 512 in + 512 out (complementary)      | 1 DH+ (Fixed) 1 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A                      | 4 (0-3)                                        | 13                              | 0                               | 12                              |
| PLC-5/20E (1785-L20E)                       | 16K                         | 512 (any mix) or 512 in + 512 out (complementary)      | 1 DH+ (Fixed) 1 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible           | 4 (0-3)                                        | 13                              | 0                               | 12                              |
| PLC-5/30 (1785-L30B)                        | 32 K                        | 1024 (any mix) or 1024 in and 1024 out (complementary) | 2 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible                         | 8 (0-7)                                        | 29                              | 0                               | 28                              |
| PLC-5/40  (1785-L40B) PLC-5/46  (1785-L46B) | 48 K(1)                     | 2048 (any mix) or 2048 in + 2048 out (complementary)   | 4 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible                         | 16 (0-17)                                      | 61                              | 0                               | 60                              |
| PLC-5/40E (1785-L40E)                       | 48 K 1                      | 2048 (any mix) or 2048 in + 2048 out (complementary)   | 2 DH+/Remote I/O (Adapter or Scanner) 1 channel Ethernet only 1 serial port, configurable for RS-232 and 423 and RS-422A compatible | 16 (0-17)                                      | 61                              | 0                               | 60                              |
| PLC-5/40L (1785-L40L)                       | 48 K 1                      | 2048 (any mix) or 2048 in + 2048 out (complementary)   | 2 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible                         | 16 (0-17)                                      | 61                              | 16                              | 60                              |

| Controller/ Cat. No.                       | Maximum User Memory Words   | Total I/O Maximum (Any Mix)                          | Types of Communication Ports                                                                                                        | Maximum Number of I/O Racks  (Rack Addresses)   |   Maximum Number of I/O Chassis |   Maximum Number of I/O Chassis |   Maximum Number of I/O Chassis |
|--------------------------------------------|-----------------------------|------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------|---------------------------------|---------------------------------|---------------------------------|
| PLC-5/60 (1785-L60B)                       | 64 K(2)                     | 3072 (any mix) or 3072 in + 3072 out (complementary) | 4 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible                         | 24 (0-27)                                       |                              93 |                               0 |                              92 |
| PLC-5/60L  (1785-L60L)                     | 64 K 2                      | 3072 (any mix) or 3072 in + 3072 out (complementary) | 2 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible 1 Extended Local I/O    | 24 (0-27)                                       |                              81 |                              16 |                              64 |
| PLC-5/80  (1785-L80B) PLC-5/86 (1785-L86B) | 100 K(3)                    | 3072 (any mix) or 3072 in + 3072 out (complementary) | 4 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible                         | 24 (0-27)                                       |                              93 |                               0 |                              92 |
| PLC-5/80E (1785-L80E)                      | 100 K 3                     | 3072 (any mix) or 3072 in + 3072 out (complementary) | 2 DH+/Remote I/O (Adapter or Scanner) 1 serial port, configurable for RS-232 and 423 and RS-422A compatible 1 channel Ethernet only | 24 (0-27)                                       |                              65 |                               0 |                              64 |

(1)

(2)

(3)

## Battery Specifications

Enhanced and Ethernet PLC-5 programmable controllers use 1770-XYC batteries that contain 0.65 grams of lithium.

|                                                                     |                     | Battery Life Estimates   | Battery Life Estimates   | Battery Life Estimates                   |
|---------------------------------------------------------------------|---------------------|--------------------------|--------------------------|------------------------------------------|
| In these Controllers                                                | At this Temperature | Power Off 100%           | Power Off 50%            | Battery Duration Aafter the LED Lights 1 |
| PLC-5/11B, -5/20B and -5/20E                                        | 60°C                | 256 days                 | 1.4 years                | 11.5 days                                |
|                                                                     | 25°C                | 2 years                  | 4 years                  | 47 days                                  |
| PLC-5/30B -5/40B, -5/40E, -5/40L, -5/60B, -5/60L, -5/80B and -5/80E | 60°C                | 84 days                  | 150 days                 | 5 days                                   |
|                                                                     | 25°C                | 1 year                   | 1.2 years                | 30 days                                  |

## Memory Backup Devices

You can add an EEPROM to the PLC-5 controller to provide backup memory for your program in case the controller loses power. These memory cards are available:

| Catalog Number   | For This Product           | Memory Size   |
|------------------|----------------------------|---------------|
| 1785-ME16        | Enhanced PLC-5 controllers | 16K words     |
| 1785-ME32        | Enhanced PLC-5 controllers | 32K words     |
| 1785-ME64        | Enhanced PLC-5 controllers | 64K words     |
| 1785-ME100       | Enhanced PLC-5 controllers | 100K words    |

Use your programming software to save a program currently in the controller to the EEPROM card. If you restore a program from the EEPROM to controller memory and controller memory is bad, the restore changes the date and time in the controller status file to the date and time the EEPROM was saved. If you restore a program from the EEPROM to controller memory and controller memory is valid, the status file retains its current date and d time.

## EEPROM Compatibility

EEPROM compatibility is related to:

| Area                           | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|--------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ControlNet PLC-5 controllers   | EEPROM memory cannot be loaded to a non-ControlNet PLC-5 controller if the EEPROM was saved on a ControlNet PLC-5 controller. EEPROM memory cannot be loaded to a ControlNet PLC-5 controller if the EEPROM was burned on a non-ControlNet PLC-5 controller.                                                                                                                                                                                                                                                                                                                           |
| PLC-5 catalog numbers          | EEPROM memory can be loaded to a PLC-5 controller if its I/O memory size is greater than or equal to the I/O memory of the PLC-5 controller from which the EEPROM was saved. The I/O memory sizes are: PLC-5/11, -5/204 racks PLC-5/308 racks PLC-5/4016 racks PLC-5/60, -5/8024 racks EEPROM memory can be loaded to a PLC-5 controller if its user memory is greater than or equal to the user memory used on the PLC-5 controller from which the EEPROM was saved. The available user memory is: PLC-5/118,192 words PLC-5/2016,384 words PLC-5/3032,768 words PLC-5/4065,536 words |
| Firmware release compatibility | EEPROM memory saved on a series D, revision B PLC-5 controller cannot be loaded on a PLC-5 controller with an earlier firmware release. EEPROM memory saved on a series E, revision A PLC-5 controller cannot be loaded on a PLC-5 controller with an earlier firmware release. EEPROM memory saved on a series E, revision B PLC-5 controller cannot be loaded on a PLC-5 controller with an earlier firmware release.                                                                                                                                                                |

## Notes

## S:0 - S:2

1

## Processor Status File

Processor status data is stored in data file 2.

## IMPORTANT

For more information about any of these topics, see the description in this manual or the documentation for your programming software.

| This Word                     | Stores                                                                             |
|-------------------------------|------------------------------------------------------------------------------------|
| S:0                           | Arithmetic flags • bit 0 = carry • bit 1 = overflow • bit 2 = zero • bit 3 = sign  |
| S:1Processor status and flags | S:1Processor status and flags                                                      |
| S:1/00                        | RAM checksum is invalid at power-up                                                |
| S:1/01                        | Controller in run mode                                                             |
| S:1/02                        | Controller in test mode                                                            |
| S:1/03                        | Controller in program mode                                                         |
| S:1/04                        | Controller uploading to memory module                                              |
| S:1/05                        | Controller in download mode                                                        |
| S:1/06                        | Controller has test edits enabled                                                  |
| S:1/07                        | Mode select switch in REMOTE position                                              |
| S:1/08                        | Forces enabled                                                                     |
| S:1/09                        | Forces present                                                                     |
| S:1/10                        | Controller controllerr successfully uploaded to memory module                      |
| S:1/11                        | Performing online programming                                                      |
| S:1/12                        | Not defined                                                                        |
| S:1/13                        | User program checksum calculated                                                   |
| S:1/14                        | Last scan of ladder or SFC step                                                    |
| S:1/15                        | Controller running first program scan or the first scan of the next step in an SFC |

<!-- image -->

| This Word                     | Stores                                                                                                                                                                                                                                |
|-------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| S:2Switch setting information | S:2Switch setting information                                                                                                                                                                                                         |
| S:2/00 through S:2/05         | Channel 1A DH+ station number                                                                                                                                                                                                         |
| S:2/06                        | Channel 1A DH+ baud rate 057.6 kbps 1230.4 kbps                                                                                                                                                                                       |
| S:2/07 S:2/08                 | Not defined                                                                                                                                                                                                                           |
| S:2/09                        | Last state 0outputs are turned off                                                                                                                                                                                                    |
| S:2/11 S:2/12                 | I/O chassis addressing bit 12bit 11 00illegal 101/2-slot 011-slot 112-slot                                                                                                                                                            |
| S:2/13 S:2/14                 | Memory module transfer bit 14bit 13 00memory module transfers to controller memory if controller memory is not valid 01memory module does not transfer to controller memory 11memory module transfers to controller memory at powerup |
| S:2/15                        | Controllercontroller memory protection 0enabled 1disable                                                                                                                                                                              |

## S:3-10

| This Word                              | Stores                                                                                                                    |
|----------------------------------------|---------------------------------------------------------------------------------------------------------------------------|
| S:3 to S:6                             | Active Node table for channel 1A WordBitsDH+ Station # 30-1500-17 40-1520-37 50-1540-57 60-1560-77                        |
| S:7                                    | Global status bits: (See also S:27, S:32, S:33, S:34, and S:35) • S:7/0-7 rack fault bits for racks 0-7 • S:7/8-15 unused |
| S:8                                    | Last program scan (in ms)                                                                                                 |
| S:9                                    | Maximum program scan (in ms)                                                                                              |
| S:10Minor fault (word 1) See also S:17 | S:10Minor fault (word 1) See also S:17                                                                                    |
| S:10/00                                | Battery is low (replace in 1-2 days)                                                                                      |
| S:10/01                                | DH+ active node table has changed                                                                                         |
| S:10/02                                | STI delay too short, interrupt program overlap                                                                            |
| S:10/03                                | memory module transferred at power-up                                                                                     |
| S:10/04                                | Edits prevent SFC continuing; data table size changed during program mode; reset automatically in run mode                |
| S:10/05                                | Invalid I/O status file                                                                                                   |
| S:10/06                                | reserved                                                                                                                  |
| S:10/07                                | No more command blocks exist to execute block-transfers                                                                   |
| S:10/08                                | Not enough memory on the memory module to upload the program from the controller                                          |
| S:10/09                                | No MCP is configured to run                                                                                               |
| S:10/10                                | MCP not allowed                                                                                                           |
| S:10/11                                | PII word number not in local rack                                                                                         |
| S:10/12                                | PII overlap                                                                                                               |
| S:10/13                                | no command blocks exist to get PII                                                                                        |
| S:10/14                                | Arithmetic overflow                                                                                                       |
| S:10/15                                | SFC “lingering” action overlap - step was still active when step was reactivated                                          |

## S:11

| This Word            | Stores                                                                                                                                  |
|----------------------|-----------------------------------------------------------------------------------------------------------------------------------------|
| S:11major fault word | S:11major fault word                                                                                                                    |
| S:11/00              | Corrupted program file (codes 10-19). See major fault codes (S:12).                                                                     |
| S:11/01              | Corrupted address in ladder program (codes 20-29). See major fault codes (S:12).                                                        |
| S:11/02              | Programming error (codes 30-49). See major fault codes (S:12).                                                                          |
| S:11/03              | Controller detected an SFC fault (codes (71-79). See major fault codes (S:12).                                                          |
| S:11/04              | Controller detected an error when assembling a ladder program file (code 70); duplicate LBLs found.                                     |
| S:11/05              | Start-up protection fault. The controller sets this major fault bit when powering up in Run mode if the user control bit S:26/1 is set. |
| S:11/06              | Peripheral device fault                                                                                                                 |
| S:11/07              | User-generated fault; controller jumped to fault routine (codes 0-9). See major fault codes (S:12).                                     |
| S:11/08              | Watchdog faulted                                                                                                                        |
| S:11/09              | System configured wrong (codes 80-82, 84-88, 200-208). See major fault codes (S:12).                                                    |
| S:11/10              | Recoverable hardware error                                                                                                              |
| S:11/11              | MCP does not exist or is not a ladder or SFC file                                                                                       |
| S:11/12              | PII file does not exist or is not a ladder file                                                                                         |
| S:11/13              | STI file does not exist or is not a ladder file                                                                                         |
| S:11/14              | Fault routine does not exist or is not a ladder file                                                                                    |
| S:11/15              | Faulted program file does not contain ladder logic                                                                                      |

## S:12

## This word stores the following fault codes:

| This Fault Code   | Indicates this Fault                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | And the Fault Is                                                                                                                           |
|-------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------|
| 00-09             | Reserved for user-defined fault codes.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Recoverable:                                                                                                                               |
| 10                | You do not have to use the user-defined fault codes to generate your own fault. If you program a JSR with no input parameters, the controller will write a zero to the Fault Code field. The purpose of using the user-defined fault codes is to allow you to distinguish among different types of faults or error codes based on the 0-9 fault code numbers. When the input condition is true, the controller copies the fault code number entered as the first input parameter of the JSR instruction into word 12 of the processor status file (S:12), which is the Fault Code field. The controller sets a Major Fault S:11/7 “User-Generated Fault.” The controller then faults unless you clear the Major Fault word (S:11) or the specific fault bit via ladder logic in the fault routine. Run-time data table check failed  Bad user program checksum Bad integer operand type, restore new controller memory file Bad mixed mode operation type, restore new controller memory file | A fault routine executes when any of these faults occur. Recoverable: The fault routine can instruct the controller to clear the fault and |
|                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | then resume scanning the program.                                                                                                          |
| 11                |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | then resume scanning the program.                                                                                                          |
| 12                |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | then resume scanning the program.                                                                                                          |
| 13                |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | then resume scanning the program.                                                                                                          |
| 14                | Not enough operands for instruction, restore new controller memory file                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       | then resume scanning the program.                                                                                                          |
| 15                | Too many operands for instructions, restore new controller memory file                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | then resume scanning the program.                                                                                                          |
| 16                | Corrupted instruction, probably due to restoring an incompatible controller memory file (bad opcode)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | then resume scanning the program.                                                                                                          |
| 17                | Can’t find expression end; restore new controller memory file                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | then resume scanning the program.                                                                                                          |
| 18                | Missing end of edit zone; restore new controller memory file                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | then resume scanning the program.                                                                                                          |
| 19                | Download aborted                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | any of these faults occur.                                                                                                                 |
| 20                | You entered too large an element number in an indirect address                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | then resume scanning the program.                                                                                                          |
| 21                | You entered a negative element number in an indirect address                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | then resume scanning the program.                                                                                                          |
| 22                | You tried to access a non-existent program file                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | then resume scanning the program.                                                                                                          |
| 23                | You used a negative file number, you used a file number greater than the number of existing files, or you tried to indirectly address files 0, 1, or 2                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | then resume scanning the program.                                                                                                          |
| 24                | You tried to indirectly address a file of the wrong type                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Recoverable                                                                                                                                |

|   This Fault Code | Indicates this Fault                                                                                                                                                                                                                                | And the Fault Is                                                                        |
|-------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------|
|                30 | You tried to jump to one too many nested subroutine files                                                                                                                                                                                           | Non-recoverable The fault routine will be executed but cannot clear major fault bit 2.  |
|                31 | You did not enter enough subroutine parameters                                                                                                                                                                                                      | Non-recoverable The fault routine will be executed but cannot clear major fault bit 2.  |
|                32 | You jumped to an invalid (non-ladder) file                                                                                                                                                                                                          | Non-recoverable The fault routine will be executed but cannot clear major fault bit 2.  |
|                33 | You entered a CAR routine file that is not 68000 code                                                                                                                                                                                               | Non-recoverable The fault routine will be executed but cannot clear major fault bit 2.  |
|                34 | You entered a negative preset or accumulated value in a timer instruction                                                                                                                                                                           | Recoverable                                                                             |
|                35 | You entered a negative time variable in a PID instruction                                                                                                                                                                                           | Recoverable                                                                             |
|                36 | You entered an out-of-range setpoint in a PID instruction                                                                                                                                                                                           | Recoverable                                                                             |
|                37 | You addressed an invalid module in a block-transfer, immediate input, or immediate output instruction                                                                                                                                               | Recoverable                                                                             |
|                38 | You entered a RET instruction from a non-subroutine file                                                                                                                                                                                            | Non-recoverable The fault routine will be executed                                      |
|                39 | FOR instruction with missing NXT                                                                                                                                                                                                                    | but cannot clear major fault bit 2.                                                     |
|                40 | The control file is too small for the PID, BTR, BTW, or MSG instruction                                                                                                                                                                             | Recoverable                                                                             |
|                41 | NXT instruction with missing FOR                                                                                                                                                                                                                    | Non-recoverable The fault routine will be executed but cannot clear major fault bit 2.  |
|                42 | You tried to jump to a non-existent label                                                                                                                                                                                                           | Non-recoverable The fault routine will be executed but cannot clear major fault bit 2.  |
|                43 | File is not an SFC                                                                                                                                                                                                                                  | Non-recoverable The fault routine will be executed but cannot clear major fault bit 2.  |
|                44 | Error using SFR. This error occurs if: • you tried to reset into a simultaneous path • you specified a step reference number that is not found or is not tied to a step (it is a transition) • the previous SFR to a different step is not complete | Non-recoverable The fault routine will be executed but cannot clear major fault bit 2.  |
|                45 | Invalid channel number entered                                                                                                                                                                                                                      | Recoverable                                                                             |
|                46 | Length operand of IDI or IDO instruction is greater than the maximum allowed                                                                                                                                                                        | Recoverable                                                                             |
|                47 | SFC action overlap. An action was still active when the step became re-activated                                                                                                                                                                    | Non-recoverable. The fault routine will be executed but cannot clear major fault bit 2. |

|   This Fault Code | Indicates this Fault                                                                                                                                                                                                                                                                                                                                                                                                                           | And the Fault Is   |
|-------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------|
|                70 | The controller detected duplicate labels                                                                                                                                                                                                                                                                                                                                                                                                       | Non-recoverable    |
|                71 | The controller tried to start an SFC subchart that is already running                                                                                                                                                                                                                                                                                                                                                                          | Non-recoverable    |
|                72 | The controller tried to stop an SFC subchart that isn’t running                                                                                                                                                                                                                                                                                                                                                                                | Non-recoverable    |
|                73 | The controller tried to start more than the allowed number of subcharts                                                                                                                                                                                                                                                                                                                                                                        | Non-recoverable    |
|                74 | SFC file error detected                                                                                                                                                                                                                                                                                                                                                                                                                        | Non-recoverable    |
|                75 | The SFC has too many active functions                                                                                                                                                                                                                                                                                                                                                                                                          | Non-recoverable    |
|                76 | SFC step loops back to itself.                                                                                                                                                                                                                                                                                                                                                                                                                 | Non-recoverable    |
|                77 | The SFC references a step, transition, subchart, or SC file that is missing, empty or too small                                                                                                                                                                                                                                                                                                                                                | Non-recoverable    |
|                78 | The controller cannot continue to run the SFC after power loss                                                                                                                                                                                                                                                                                                                                                                                 | Non-recoverable    |
|                79 | You tried to download an SFC to a controller that cannot run SFCs                                                                                                                                                                                                                                                                                                                                                                              | Non-recoverable    |
|                80 | You have an I/O configuration error                                                                                                                                                                                                                                                                                                                                                                                                            | Non-recoverable    |
|                81 | You illegally set an I/O chassis backplane switch by setting both switch 4 and 5 on                                                                                                                                                                                                                                                                                                                                                            | Non-recoverable    |
|                82 | Illegal cartridge type for selected operation. This error also occurs if the controller doesn’t have a memory module, but the backplane switches are set for a memory module. Make sure the backplane switches are correct (set switch 6 ON and switch 7 OFF if the controller doesn’t have a memory module).                                                                                                                                  | Non-recoverable    |
|                83 | User watchdog fault                                                                                                                                                                                                                                                                                                                                                                                                                            | Recoverable        |
|                84 | Error in user-configured adapter mode block-transfer                                                                                                                                                                                                                                                                                                                                                                                           | Non-recoverable    |
|                85 | Memory module bad                                                                                                                                                                                                                                                                                                                                                                                                                              | Non-recoverable    |
|                86 | Memory module is incompatible with host                                                                                                                                                                                                                                                                                                                                                                                                        | Non-recoverable    |
|                87 | Scanner rack list overlap                                                                                                                                                                                                                                                                                                                                                                                                                      | Non-recoverable    |
|                88 | Scanner channels are overloading the remote I/O buffer; too much data for the controller to process. If you encounter fault code 88, be sure you followed the design guidelines listed on page 4-9. Specifically, make sure you: • group together 1/4-racks and 1/2-racks of each logical rack. Do not intersperse these with other rack numbers • if using complementary I/O addressing, treat complementary rack addresses individually when | Non-recoverable    |

|   This Fault Code | Indicates this Fault                                                                                     | And the Fault Is   |
|-------------------|----------------------------------------------------------------------------------------------------------|--------------------|
|                90 | Sidecar module extensive memory test failed. Call your Allen-Bradley representative for service          | Recoverable        |
|                91 | Sidecar module undefined message type                                                                    | Recoverable        |
|                92 | Sidecar module requesting undefined pool                                                                 | Recoverable        |
|                93 | Sidecar module illegal maximum pool size                                                                 | Recoverable        |
|                94 | Sidecar module illegal ASCII message                                                                     | Recoverable        |
|                95 | Sidecar module reported fault, which may be the result of a bad sidecar program or of a hardware failure | Recoverable        |
|                96 | Sidecar module not physically connected to the PLC-5 controller                                          | Recoverable        |
|                97 | Sidecar module requested a pool size that is too small for PC3 C3 command (occurs at power-up)           | Recoverable        |
|                98 | Sidecar module first/last 16 bytes RAM test failed                                                       | Recoverable        |
|                99 | Sidecar module-to-controller data transfer faulted                                                       | Recoverable        |
|               100 | Controller-to-sidecar module transfer failed                                                             | Recoverable        |
|               101 | Sidecar module end of scan transfer failed                                                               | Recoverable        |
|               102 | The file number specified for raw data transfer through the sidecar module is an illegal value           | Recoverable        |
|               103 | The element number specified for raw data transfer through the sidecar module is an illegal value        | Recoverable        |
|               104 | The size of the transfer requested through the sidecar module is an illegal size                         | Recoverable        |
|               105 | The offset into the raw transfer segment of the sidecar module is an illegal value                       | Recoverable        |
|               106 | Sidecar module transfer protection violation; for PLC-5/26, -5/46, and -5/86 controllers only            | Recoverable        |

## S:13-S:24

| This Word:                              | Stores                                                                                                                                                                                                                                                        |
|-----------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| S:13                                    | Program file where fault occurred                                                                                                                                                                                                                             |
| S:14                                    | Rung number where fault occurred                                                                                                                                                                                                                              |
| S:15                                    | VME status file                                                                                                                                                                                                                                               |
| S:16                                    | I/O status File                                                                                                                                                                                                                                               |
| S:17Minor fault (word 2) See also S:10. | S:17Minor fault (word 2) See also S:10.                                                                                                                                                                                                                       |
| S:17/00                                 | BT queue full to remote I/O                                                                                                                                                                                                                                   |
| S:17/01                                 | Queue full - channel 1A; maximum remote block-transfers used                                                                                                                                                                                                  |
| S:17/02                                 | Queue full - channel 1B; maximum remote block-transfers used                                                                                                                                                                                                  |
| S:17/03                                 | Queue full - channel 2A; maximum remote block-transfers used                                                                                                                                                                                                  |
| S:17/04                                 | Queue full - channel 2B; maximum remote block transfers used                                                                                                                                                                                                  |
| S:17/05                                 | No modem on serial port                                                                                                                                                                                                                                       |
| S:17/06                                 | • Remote I/O rack in local rack table or • Remote I/O rack is greater than the image size. This fault can also be caused by the local rack if the local rack is set for octal density scan and the I/O image tables are smaller than 64 words (8 racks) each. |
| S:17/07                                 | Firmware revision for channel pairs 1A/1B or 2A/2B does not match controller firmware revision                                                                                                                                                                |
| S:17/08                                 | ASCII instruction error                                                                                                                                                                                                                                       |
| S:17/09                                 | Duplicate node address                                                                                                                                                                                                                                        |
| S:17/10                                 | DF1 master poll list error                                                                                                                                                                                                                                    |
| S:17/11                                 | Protected controller data table element violation                                                                                                                                                                                                             |
| S:17/12                                 | Protected controller file violation                                                                                                                                                                                                                           |
| S:17/13                                 | Using all 32 ControlNet MSGs                                                                                                                                                                                                                                  |
| S:17/14                                 | Using all 32 ControlNet 1771 READ and/or 1771 WRITE CIOs                                                                                                                                                                                                      |
| S:17/15                                 | Using all 8 ControlNet Flex I/O CIOs                                                                                                                                                                                                                          |
| S:18                                    | Controller clock year                                                                                                                                                                                                                                         |
| S:19                                    | Controller clock month                                                                                                                                                                                                                                        |
| S:20                                    | Controller clock day                                                                                                                                                                                                                                          |
| S:21                                    | Controller clock hour                                                                                                                                                                                                                                         |
| S:22                                    | Controller clock minute                                                                                                                                                                                                                                       |
| S:23                                    | Controller clock second                                                                                                                                                                                                                                       |
| S:24                                    | Indexed addressing offset                                                                                                                                                                                                                                     |
| S:25                                    | Reserved                                                                                                                                                                                                                                                      |

## S:26-S:35

| This Word               | Stores                                                                                                                                                                                                         |
|-------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| S:26User control bits   | S:26User control bits                                                                                                                                                                                          |
| S:26/00                 | Restart/continuous SFC: when reset, controller restarts at first step in SFC. When set, controller continues with active step after power loss or change to RUN                                                |
| S:26/01                 | Start-up protection after power loss: when reset, no protection. When set, controller sets major fault bit S:11/5 when powering up in run mode.                                                                |
| S:26/02                 | Define the address of the local rack: when reset, local rack address is 0. When set, local rack address is 1.                                                                                                  |
| S:26/03                 | Set complementary I/O (series A only): when reset, complementary I/O is not enabled. When set, complementary I/O is enabled.                                                                                   |
| S:26/04                 | Local block-transfer compatibility bit: when reset, normal operation. When set, eliminates frequent checksum errors to certain BT modules.                                                                     |
| S:26/05                 | PLC-3 scanner compatibility bit: when set (1), adapter channel response delayed by 1 ms; when reset (0) operate in normal response time.                                                                       |
| S:26/06                 | Data table-modification inhibit bit. When set (1), user cannot edit the data table or modify forces while the controller keyswitch is in the RUN position. You control this bit with your programming software |
| S:26/07 through S:26/15 | Reserved                                                                                                                                                                                                       |
| S:27                    | Rack control bits: (See also S:7, S:32, S:33, S:34, and S:35) • S:27/0-7 - - I/O rack inhibit bits for racks 0-7 • S:27/8-15 - - I/O rack reset bits for racks 0-7                                             |
| S:28                    | Program watchdog setpoint                                                                                                                                                                                      |
| S:29                    | Fault routine file                                                                                                                                                                                             |
| S:30                    | STI setpoint                                                                                                                                                                                                   |
| S:31                    | STI file number                                                                                                                                                                                                |
| S:32                    | Global status bits: (See also S:7, S:27, S:33, S:34, and S:35)                                                                                                                                                 |
| S:33                    | Rack control bits: (See also S:7, S:27, S:32, S:34, and S:35) • S:33/0-7 I/O rack inhibit bits for racks 10-17                                                                                                 |
|                         | Global status bits: (See also S:7, S:27, S:32, S:33, and S:35)                                                                                                                                                 |
| S:34                    | • S:34/0-7 rack fault bits for racks 20-27 (octal) • S:34/8-15 unused Rack control bits: (See also S:7, S:27, S:32, S:33, and S:34)                                                                            |
| S:35                    | • S:35/0-7 I/O rack inhibit bits for racks 20-27 • S:35/8-15 I/O rack reset bits for racks 20-27                                                                                                               |

## S:36-S:78

## IMPORTANT

Setting inhibit bits in the processor status file (S:27, S:33, or S:35) does not update inhibit bits in the I/O status file.

| This Word   | Stores                                                                               |
|-------------|--------------------------------------------------------------------------------------|
| S:36 - S:45 | Reserved                                                                             |
| S:46        | PII program file number                                                              |
| S:47        | PII module group                                                                     |
| S:48        | PII bit mask                                                                         |
| S:49        | PII compare value                                                                    |
| S:50        | PII down count                                                                       |
| S:51        | PII changed bit                                                                      |
| S:52        | PII events since last interrupt                                                      |
| S:53        | STI scan time (in ms)                                                                |
| S:54        | STI maximum scan time (in ms)                                                        |
| S:55        | PII last scan time (in ms)                                                           |
| S:56        | PII maximum scan time (in ms)                                                        |
| S:57        | User program checksum                                                                |
| S:58        | Reserved                                                                             |
| S:59        | Extended-local I/O channel discrete transfer scan (in ms)                            |
| S:60        | Extended-local I/O channel discrete maximum scan (in ms)                             |
| S:61        | Extended-local I/O channel block-transfer scan (in ms)                               |
| S:62        | Extended-I/O channel maximum block-transfer scan (in ms)                             |
| S:63        | Protected controller data table protection file number                               |
| S:64        | The number of remote block-transfer command blocks being used by channel pair 1A/1B. |
| S:65        | The number of remote block-transfer command blocks being used by channel pair 2A/2B. |
| S:66        | Reserved.                                                                            |

## S:79-S:127

| This Word   | Stores                                                                                                                                                                                                                                                                |
|-------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| S:68        | Installed memory card type: 0 - No memory card installed 1 - 1785-ME16 2 - 1785-ME32 3 - 1785-ME64 4 - 1785-ME100 5 - 1785-CHBM 6 - 1785-RC 7-15 - Reserved When the 1785-RC module is installed, the eight least-significant bits indicate the memory card’s status: |
| S:77        | Communication time slice for communication housekeeping functions (in ms)                                                                                                                                                                                             |
| S:78        | MCP I/O update disable bits Bit 0 for MCP A Bit 1 for MCP B etc.                                                                                                                                                                                                      |

| This Word   | Stores                                                                                                                                                                                                                                                                                                                        |
|-------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| S:79        | MCP inhibit bits Bit 0 for MCP A Bit 1 for MCP B etc.                                                                                                                                                                                                                                                                         |
| S:80-S:127  | MCP file number MCP scan time (in ms) MCP max scan time (in ms) The above sequence applies to each MCP; therefore, each MCP has 3 status words. For example,word 80: file number for MCP A word 81: scan time for MCP A word 82: maximum scan time for MCP A word 83: file number for MCP B word 84: scan time for MCP B etc. |

## Using This Chapter

## Program Scan

1

## Maximizing System Performance

| For Information About                             | Go to Page   |
|---------------------------------------------------|--------------|
| Program scan                                      | C-1          |
| Calculating throughput                            | C-5          |
| Input and output modules delay                    | C-6          |
| I/O backplane transfer                            | C-6          |
| Remote I/O scan time                              | C-6          |
| Controller time                                   | C-11         |
| Example calculation                               | C-12         |
| Performance effects of online operations          | C-12         |
| Inserting ladder rungs at the 56K-word limit C-13 |              |
| Using program control instructions                | C-14         |

For information about the time that it takes the controller to execute a specific instruction, see Appendix D.

Since the program scan is comprised of the logic scan and housekeeping, any event that impacts the time of one segment affects the program scan.

You can monitor the scan time by using the controller status screen in your programming software.

If no change in input status occurs and the controller continues to execute the same ladder logic instructions, the program scan cycle is consistent. In real systems, however, the program scan cycle fluctuates due to the following factors:

- false logic executes faster than true logic
- different instructions execute at different rates
- different input states cause different sections of logic to be executed
- interrupt programs affect program scan times
- editing programs while online affects housekeeping times

<!-- image -->

## Effects of False Logic versus True Logic on Logic Scan Time

The rung below—which changes states from one program scan to the next— will change your scan time by about 400 µs.

<!-- image -->

| If I:000/00 is   | Then the Rung is                                                                                              |
|------------------|---------------------------------------------------------------------------------------------------------------|
| On               | True, and the controller calculates the natural log. A natural log instruction takes 409 µs to execute.       |
| Off              | False, and the controller scans the rung but does not execute it. It takes only 1.4 µs to only scan the rung. |

Other instructions may have a greater or lesser effect.

## Effects of Different Input States on Logic Scan Time

You can write your logic so that it executes different rungs at different times, based on input conditions. The amount of logic executed in logic scans causes differences in program scan times. For example, the simple differences in rung execution in the following example cause the program scan to vary.

<!-- image -->

| If I:000/02 is   | Rungs 2 and 3 are   |
|------------------|---------------------|
| On               | Skipped             |
| Off              | Executed            |

If you use subroutines, program scan times can vary by the scan time of entire logic files.

## Effects of Different Instructions on Logic Scan Time

Some instructions have a much greater effect on logic scan time than others based on the time that it takes to execute each instruction.

Program scan time is also affected by the construction of your ladder rungs. The size of the rung and the number of branches can cause the scan time to fluctuate greatly.

## Effects of Using Interrupts on Logic Scan Time

Program scan time is also affected by interrupt programs. An interrupt is a special situation that causes a separate program to run independently from the normal program scan. You define the special event and the type of interrupt that is to occur. For more information on interrupt programs, see chapters 18 and 19.

For example, a selectable timed interrupt (STI) is a program file that you define to execute once every time period. The example shown below has these parameters:

- you configure an STI to execute every 20 ms
- the STI program takes 3 ms to execute
- the logic scan is 21.8 ms
- housekeeping takes 3.2 ms

The first program scan in this example lasts a total of 28 ms. The program scans look like:

<!-- image -->

Because the first program scan takes 28 ms, the STI actually occurs 12 ms into the second program scan (28 + 12 = 40, which is the time for the second STI to occur). This example points out that when the STI time period is different than the program scan time, the STI occurs in different places in the program scan. Also note that, due to fluctuations in program-scan times, multiple STIs may be executed during one scan and no STIs during other scans.

## Effects of Housekeeping Time

In PLC-5 controllers, basic housekeeping takes 3.5 ms. If it takes the controller 21.8 ms to execute a ladder program, the overall program scan time is 25.3 ms. Any increase in housekeeping affects your program scan.

The following activities can increase housekeeping time:

- editing while in remote run mode
- putting block-transfer modules in the controller-resident chassis
- using the global status flag files

## Editing While in Remote Run Mode

The online editing times for ladder programs are as follows:

| For this Editing Operation And this Type of                       | The Times are                                                              |
|-------------------------------------------------------------------|----------------------------------------------------------------------------|
| Accept Rung (after inserting, modifying, or deleting a rung edit) | other than the edited file 0.35 ms per 1000 words                          |
| Accept Rung (after inserting, modifying, or deleting a rung edit) | no labels 3 ms + 0.35 ms per 1000 words                                    |
| Accept Rung (after inserting, modifying, or deleting a rung edit) | with labels 3.5 ms + 0.35 ms per 1000 words                                |
| Test Edits of the program (impacts one program scan)              | 0.2 ms to change the status of edits from TEST to UNTEST or UNTEST to TEST |
|                                                                   | Assemble Edits no edits pending 0.35 ms per 1000 words                     |
|                                                                   | edits pending, no labels 2.0 ms + 1.5 ms per 1000 words                    |
|                                                                   | edits pending, with labels 2.0 ms + 1.9 ms per 1000 words                  |

IMPORTANT

Editing programs online also delays the execution of PIIs and STIs.

## Putting Block-Transfer Modules in Controller-Resident Chassis

Because controller-resident racks cannot be updated until after active block-transfers are completed, putting block-transfer modules in the controller-resident chassis can affect housekeeping by a worst-case time of approximately 100 µs per one word of block-transfer data. Note that this estimate is based on a worst-case scenario. Typically, the effect, if any, on housekeeping will be minimal.

## Using Global Status Flag Files

The global status flag files are updated during housekeeping. This increases housekeeping time as follows:

- each global status flag file on a channel (for example, channel 1A or 1B) adds 3ms
- housekeeping time does not increase more than 6ms, even if there are more than two global status flag files

If you need two global status flag files, split them across two channels.

## Calculating Throughput

Throughput is the time that it takes for an output to be energized after its associated input has been energized. You need to consider the following components when evaluating throughput:

- input and output module delay
- I/O backplane transfer
- remote I/O scan time
- controller time

To calculate throughput, use the following equation:

| Input Card Delay   | I/O Backplane  I/O Backplane Worst Case RtI/O + ++   | Worst-Case Remote I/O Scan Time   | Worst-Case Processor Time   | Worst-Case Remote I/O Scan Time Worst-Case Remote I/O + I/O Backplane +   | Output Card Delay +   |
|--------------------|---|-----------------------------------|-----------------------------|---|-----------------------|

## Input and Output Modules Delay

## I/O Backplane Transfer

## Remote I/O Scan Time

All input and output modules have a "delay time," which is the time that it takes the module to transfer information to/from the I/O backplane through the I/O module to/from the field device.

Depending on the type of modules you are using, these delay times vary; but, the times must be taken into account when calculating system throughput. Choose modules that perform the function that you need with the lowest possible delay times.

The I/O backplane transfer time is the time it takes for the 1771-ASB adapter module to exchange data with the I/O modules in the same chassis, generally 1-2 ms for a full I/O rack.

This time is fairly insignificant compared to total system throughput, but can be optimized in situations where empty slots or modules that use only backplane power in the chassis exist. For example, if the last four slots of a rack contain a 1785-KA module and power supply (with two empty slots), the 1771-ASB can be configured to ignore those last four slots.

For more information about configuring adapter modules, see the 1771 Remote I/O Adapter Module User Manual, publication 1771-UM001.

The remote I/O scan time is the time it takes for the scanner to communicate with each device in the remote I/O system.

<!-- image -->

These three factors affect the remote I/O scan time:

- communication rate
- number of rack entries
- block-transfers

## Communication Rate

The communication rate determines the time it takes for the scanner to communicate with each individual entry in its scan list. The following table lists the amount of time required to communicate to a device at each communication rate.

|   Communication Rate (kbps): |   Time (ms): | Note that these are full rack times. Smaller racks will decrease this time.   |
|------------------------------|--------------|-------------------------------------------------------------------------------|
|                         57.6 |           10 | Note that these are full rack times. Smaller racks will decrease this time.   |
|                        115.2 |            7 | Note that these are full rack times. Smaller racks will decrease this time.   |
|                        230.4 |            3 | Note that these are full rack times. Smaller racks will decrease this time.   |

If four full-rack entries are in the scan list, the I/O scan for that channel at 57.6 kbps is 4 x 10 = 40 ms. If you change the communication rate to 230.4 kbps, the I/O scan decreases to 4 x 3 = 12 ms.

## Number of Rack Entries

You determine the total remote I/O scan time in the remote I/O system by this formula:

total remote I/O scan time = # of rack entries X time per rack-entries in the scan list (see on page 7)

If one channel has twice as many racks as another, for example, the scan time for the first channel is twice as long.

To optimize this scan time, divide your I/O racks between multiple channels. Place your most time-critical I/O on one channel, and non- time-critical I/O on the other channel. Since all I/O channels are independent, a long remote I/O scan on one channel will not affect the remote I/O scan on another channel.

## Block-Transfers

A block-transfer is an interruption of the normal remote I/O scan in order to transfer a block of data to a specific I/O module. Most of the time that the controller spends in performing the block-transfer is for the handshaking that occurs between the controller and the block-transfer module. This handshaking is embedded in the discrete I/O transfer and has no effect on the remote I/O scan. The remote I/O scan is affected when the actual data transfer occurs.

The amount of time that the block-transfer interrupts the remote I/O scan depends on the number of words being transferred, the communication rate, and associated overhead:

Use this formula and the table below to calculate block-transfer time:

block-transfer time = (number of words being transferred ms/word based on the communication rate) + overhead for the communication rate

|   Communication Rate (kbps) |   ms/Word |   Overhead (ms) |
|-----------------------------|-----------|-----------------|
|                        57.6 |      0.28 |             3   |
|                       115.2 |      0.14 |             2.5 |
|                       230.4 |      0.07 |             2   |

For example, if the communication rate is 115.2 kbps and you want to block-transfer 10 words, the interruption of the remote I/O scan is:

<!-- formula-not-decoded -->

For the particular remote I/O scan in which the block-transfer takes place, 3.9 ms will be added to the remote I/O scan time.

<!-- image -->

If you select the baud rate as 230.4 kbps, and you are using the serial port or a PLC-5 coprocessor, use channel 2 for better overall system performance.

## Calculating Worst-Case Remote I/O Scan Time

Since it is impossible to predict within which remote I/O scan a block-transfer will occur, you only can calculate the worst-case remote I/O scan time. To calculate the worst case time:

1. Determine the normal I/O time (without block-transfers)
2. Add the time of the longest block-transfer to each entry in the scan list. (The controller can only perform one block-transfer per entry in the scan list per I/O scan.)

For example, if your system is:

<!-- image -->

## Optimizing Remote I/O Scan Time

The best way to optimize your scan time is to place your most time-critical I/O on a separate channel from non-critical I/O. If you have only one channel available for I/O, however, you can still optimize the scanning by using the controller's configurable scan list.

In a normal 4-rack system, the scan list would be: rack 1 rack 2 rack 3 rack 4

If you are using 57.6 kbps, the normal I/O scan is 4 racks x 10 ms = 40 ms. Each entry is of equal priority, so each rack is scanned every 40 ms.

However, if rack 2 has the most time-critical I/O, use the configurable scan list to specify:

rack 1

rack 2

rack 3

rack 2

rack 4

rack 2

Using this scan list, rack 2 is scanned every other rack. The list has 6 entries, so the normal I/O scan time is 6 x 10 ms = 60 ms. Since rack 2 is scanned every other rack, however, the rack 2 effective scan time is 2 x 10 ms = 20 ms. The remaining racks are scanned every 60 ms. Thus, the tradeoff for the more frequent scanning of rack 2 (every 20 ms) means that the other racks are scanned only every 60 ms.

You can also optimize block-transfers within the channel. You block-transfer to only one block-transfer module per entry in the scan list per I/O scan. If you have three block-transfer modules in one I/O rack, it takes a minimum of three I/O scans to complete the block-transfers to all of the modules:

## System Optimized for Discrete-Data Transfer

With this arrangement, only one block-transfer can occur to each BT module for every 3 discrete I/O scans.

<!-- image -->

If you place the three block-transfer modules in different racks, however, you can block-transfer to all three modules in one I/O scan.

## Controller Time

To optimize your system layout for block-data transfers, use an arrangement similar to the following:

## System Optimized for Block-Data Transfer

With this arrangement, a block-transfer to each BT module can occur in a single discrete I/O scan.

<!-- image -->

The controller time is the time needed to process the inputs and set the corresponding outputs. This controller time varies for different controllers and is based on input buffering, program scan, etc.

In a PLC-5 system, inputs are buffered between the I/O image table and the remote I/O buffer. The movement of inputs from the remote I/O buffer to the input buffer is asynchronous to the movement of data from the input buffer to the input image table.

<!-- image -->

## Example Calculation

## Performance Effects of Online Operations

## The worst-case controller time is:

| Variable Value                                       |       |
|------------------------------------------------------|-------|
| periodic input buffer update from remote I/O buffer  | 10 ms |
| one program scan to guarantee inputs received xx ms  |       |
| one program scan to guarantee outputs received xx ms |       |
| 0.18 ms times number of racks xx ms                  |       |
| total                                                |       |

For a 3-rack system with a 20 ms program scan, the worst-case controller time is: 10 + 20 + 20 + (0.18 ∗ 3) = 50.54 ms.

Based on the results of each throughput component calculation presented within the chapter, an example of a worst-case update time calculation is:

| Variable Value                        |
|---------------------------------------|
| input card delay 10 ms typical        |
| I/O backplane 1 ms                    |
| worst-case remote I/O scan time 30 ms |
| worst-case controller time 50.54 ms   |
| worst-case remote I/O scan time 30 ms |
| I/O backplane 1 ms                    |
| output card delay 1 ms typical        |
| total 123.54 ms                       |

The performance of the PLC-5 controller is affected when you perform online operations via a DH+ link to your program files while in Run mode. Affected activities are:

- DH+ messages
- serial port messages
- channel 3A messages
- remote block-transfers

## Effect of Inserting Ladder Rungs at the 56K-word Limit

This consideration applies to PLC-5/60, -5/60L, -5/80, and -5/80E controllers when you are editing a program file that approaches the maximum file limit of 57,344 words.

The amount of time that the messaging and block-transfers can be delayed is proportional to the size (K words) of the ladder file. The following table lists the performance effects (when using any of the 6200 Series PLC-5 Programming Software releases that support the controller you are using).

| Effected Data Transfers   | Online Operations via any DH+ Channel:                   | Online Operations via any DH+ Channel:   |
|---------------------------|----------------------------------------------------------|------------------------------------------|
| Effected Data Transfers   | Perform a Page Up/Page Down at the End of a Program File | Insert/Delete Ladder Rungs               |
| Remote block-transfers    | 20 ms/K words                                            | 50 ms/Kwords                             |
| DH+ messages              | 20 ms/K words                                            | 50 ms/Kwords                             |
| Serial port messages      | 200 ms/K words                                           | 50 ms/Kwords                             |
| Channel 3A messages       | no impact                                                | 50 ms/Kwords                             |

You should re-design your programs to avoid possible communication pauses if you currently:

- use large ladder logic program files
- have time critical remote block-transfers and/or serial, DH+, and channel 3A messages
- must edit the program online during run mode

For best controller performance, segment your program files by using modular programming design practices, such as main control programs (MCPs), sequential function charts (SFCs), and the jump to subroutine (JSR) instruction.

Performing run-time or program-mode editing of ladder files that approach the maximum program file size of 57,344 words could:

- prevent the rung from being inserted
- cause suspension of the operation by 6200 Series PLC-5 Programming Software (release 4.3 and later)

To avoid or correct this problem, segment your program file using modular programming, such as main control programs (MCPs), sequential function charts (SFCs), and the jump to subroutine (JSR) instruction.

If you cannot segment your program file, save the file often while editing it.

If you encounter the error Memory Unavailable for Attempted Operation, then clear controller memory.

## Using Program Control Instructions

Scan time can increase based on how you use JMP/LBL instructions and FOR/NXT instructions.

## Using JMP/LBL Instructions

Keep in mind these issues when programming JMP/LBL instructions:

| Instruction Consideration                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| JMP The execution time required for a JMP instruction depends on the program file that contains the JMP instruction. The estimated execution time for a JMP instruction is: 8.9 + (file_number  −  2) ∗ 0.96 The greater the program file number, the longer it takes to complete a scan of the JMP instruction.                                                                                                                                                                                                             |
| LBL Each LBL instruction uses 2 words of memory in the program file plus additional memory, depending on the label number itself. Each label number is placed in a label table. Each entry in the label table uses 2 words of memory, starting from label 0. For example, LBL 10 uses 22 (2 words ∗ 11th entry) words of memory in the label table. If you later delete LBL 10, the label table does not deallocate previously used space. The only way to recover this space is to upload and then re-download the program. |

## Using FOR/NXT Instructions

The FOR/NXT instructions have the same impact on execution time as the JMP instruction. The execution for a FOR/NXT loop depends on the program file that contains the instructions.

```
The estimated execution time for a FOR/NXT loop is: 8.1 + (number_of_loops ∗ 15.9) + (file_number − 2) ∗ 0.96
```

The greater the program file number, the longer it takes to complete the FOR/NXT loops.

## Using This Chapter

1

## Instruction Set Quick Reference

| If You Want to Read About                                                       | Go to Page   |
|---------------------------------------------------------------------------------|--------------|
| Relay instructions                                                              | D-2          |
| Timer instructions                                                              | D-3          |
| Counter instructions                                                            | D-4          |
| Compare instructions                                                            | D-5          |
| Compute instructions                                                            | D-7          |
| Logical instructions                                                            | D-14         |
| Conversion instructions                                                         | D-15         |
| Bit modify and move instructions                                                | D-16         |
| File instructions                                                               | D-17         |
| Diagnostic instructions                                                         | D-19         |
| Shift register instructions                                                     | D-20         |
| Sequencer instructions                                                          | D-21         |
| Program control instructions                                                    | D-22         |
| Process control and message instructions                                        | D-25         |
| Block Transfer instructions                                                     | D-25         |
| ASCII instructions                                                              | D-27         |
| Timing and memory requirements for bit and word instructions                    | D-30         |
| Timing and memory requirements for file program control, and ASCII instructions | D-38         |

## IMPORTANT

For a more detailed description of each of these instructions, see the PLC-5 Programming Software Instruction Set Reference, publication 1785-6.1.

<!-- image -->

## Relay Instructions

| Instruction    | Description          |                                                                                                                                                                                                                                                                                                                                                                                                           |
|----------------|----------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| I:012 07       | Examine On XIC       | Examine data table bit I:012/07, which corresponds to terminal 7 of an input module in I/O rack 1, I/O group 2. If this data table bit is set (1), the instruction is true.                                                                                                                                                                                                                               |
| I:012 07       | Examine Off XIO      | Examine data table bit I:012/07, which corresponds to terminal 7 of an input module in I/O rack 1, I/O group 2. If this data table bit is reset (0), the instruction is true.                                                                                                                                                                                                                             |
| O:013 01 ( )   | Output Energize OTE  | If the input conditions preceding this output instruction on the same rung go true, set (1) bit O:013/01, which corresponds to terminal 1 of an output module in I/O rack 1, I/O group 3.                                                                                                                                                                                                                 |
| O:013 01 ( ) L | Output Latch OTL     | If the input conditions preceding this output instruction on the same rung go true, set (1) bit O:013/01, which corresponds to terminal 1 of an output module in I/O rack 1, I/O group 3. This data table bit remains set even if the rung condition goes false.                                                                                                                                          |
| O:013 01 ( ) U | Output Unlatch OTU   | If the input conditions preceding this output instruction on the same rung go true, reset (0) bit O:013/01, which corresponds to terminal 1 of an output module in I/O rack 1, I/O group 3. This is necessary to reset a bit that has been latched on.                                                                                                                                                    |
| 01 ( ) IIN     | Immediate Input IIN  | This instruction updates a word of input-image bits before the next normal input-image update. Address this instruction by rack and group (RRG). For a local chassis, program scan is interrupted while the inputs of the addressed I/O group are scanned; for a remote chassis, program scan is interrupted only to update the input image with the latest states as found in the remote I/O buffer.     |
| 01 ( ) IOT     | Immediate Output IOT | This instruction updates a word of output-image bits before the next normal output-image update. Address this instruction by rack and group (RRG). For a local chassis, program scan is interrupted while the outputs of the addressed I/O group are updated; for a remote chassis, program scan is interrupted only to update the remote I/O buffer with the latest states as found in the output image. |

## Timer Instructions

| Instruction        |                    |                                 | Description                                                                                                                                                                                             |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
|--------------------|--------------------|---------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| TON TIMER ON DELAY | TON TIMER ON DELAY | Timer On Delay TON Status Bits: | If the input conditions go true, timer T4:1 starts incrementing in 1-second intervals. When the accumulated value is greater than or equal to the preset value (15), the timer stops and sets the timer | If the input conditions go true, timer T4:1 starts incrementing in 1-second intervals. When the accumulated value is greater than or equal to the preset value (15), the timer stops and sets the timer | If the input conditions go true, timer T4:1 starts incrementing in 1-second intervals. When the accumulated value is greater than or equal to the preset value (15), the timer stops and sets the timer | If the input conditions go true, timer T4:1 starts incrementing in 1-second intervals. When the accumulated value is greater than or equal to the preset value (15), the timer stops and sets the timer | If the input conditions go true, timer T4:1 starts incrementing in 1-second intervals. When the accumulated value is greater than or equal to the preset value (15), the timer stops and sets the timer | If the input conditions go true, timer T4:1 starts incrementing in 1-second intervals. When the accumulated value is greater than or equal to the preset value (15), the timer stops and sets the timer |
| TOF                | TOF                | Timer Off Delay TOF             | If the input conditions are false, timer T4:1 starts incrementing in 10 1-ms intervals as long as the rung remains false. When the accumulated value is greater than or equal to                        | If the input conditions are false, timer T4:1 starts incrementing in 10 1-ms intervals as long as the rung remains false. When the accumulated value is greater than or equal to                        | If the input conditions are false, timer T4:1 starts incrementing in 10 1-ms intervals as long as the rung remains false. When the accumulated value is greater than or equal to                        | If the input conditions are false, timer T4:1 starts incrementing in 10 1-ms intervals as long as the rung remains false. When the accumulated value is greater than or equal to                        | If the input conditions are false, timer T4:1 starts incrementing in 10 1-ms intervals as long as the rung remains false. When the accumulated value is greater than or equal to                        | If the input conditions are false, timer T4:1 starts incrementing in 10 1-ms intervals as long as the rung remains false. When the accumulated value is greater than or equal to                        |
| Timer Time Base    | T4:1               | EN - Enable                     |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
| Preset             | 15 1.0             |                                 | done bit.                                                                                                                                                                                               |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
|                    | 0                  | TT - Timer Timing               |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
| Accum              |                    |                                 |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
|                    |                    | DN - Done                       |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
|                    |                    |                                 | Rung                                                                                                                                                                                                    | EN                                                                                                                                                                                                      | TT                                                                                                                                                                                                      | DN                                                                                                                                                                                                      | ACC                                                                                                                                                                                                     | TON                                                                                                                                                                                                     |
|                    |                    |                                 | Condition                                                                                                                                                                                               | 15                                                                                                                                                                                                      | 14                                                                                                                                                                                                      | 13                                                                                                                                                                                                      | Value                                                                                                                                                                                                   | Status                                                                                                                                                                                                  |
|                    |                    |                                 | False                                                                                                                                                                                                   | 0                                                                                                                                                                                                       | 0                                                                                                                                                                                                       | 0                                                                                                                                                                                                       | 0                                                                                                                                                                                                       | Reset                                                                                                                                                                                                   |
|                    |                    |                                 | True                                                                                                                                                                                                    | 1                                                                                                                                                                                                       | 1                                                                                                                                                                                                       | 0                                                                                                                                                                                                       | increase                                                                                                                                                                                                | Timing                                                                                                                                                                                                  |
|                    |                    |                                 | True                                                                                                                                                                                                    | 1                                                                                                                                                                                                       | 0                                                                                                                                                                                                       | 1                                                                                                                                                                                                       | >= preset                                                                                                                                                                                               | Done                                                                                                                                                                                                    |
|                    |                    |                                 | See page F-8 for a description of prescan operation for this instruction.                                                                                                                               | See page F-8 for a description of prescan operation for this instruction.                                                                                                                               | See page F-8 for a description of prescan operation for this instruction.                                                                                                                               | See page F-8 for a description of prescan operation for this instruction.                                                                                                                               | See page F-8 for a description of prescan operation for this instruction.                                                                                                                               | See page F-8 for a description of prescan operation for this instruction.                                                                                                                               |
| TIMER OFF DELAY    | TIMER OFF DELAY    |                                 |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
| Timer              | T4:1               |                                 |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
| Time Base          |                    |                                 | the preset value (180), the timer stops and resets the timer                                                                                                                                            |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
| Preset             | .01                | Status Bits:                    |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
|                    | 180                |                                 |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
| Accum              |                    |                                 |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
|                    |                    | EN - Enable                     |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
|                    |                    |                                 | Rung                                                                                                                                                                                                    | EN                                                                                                                                                                                                      |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         | TOF                                                                                                                                                                                                     |
|                    | 0                  |                                 | Condition                                                                                                                                                                                               |                                                                                                                                                                                                         | TT                                                                                                                                                                                                      | DN                                                                                                                                                                                                      | ACC                                                                                                                                                                                                     |                                                                                                                                                                                                         |
|                    |                    | TT - Timer Timing DN - Done     |                                                                                                                                                                                                         | 15                                                                                                                                                                                                      | 14                                                                                                                                                                                                      | 13                                                                                                                                                                                                      | Value                                                                                                                                                                                                   | Status                                                                                                                                                                                                  |
|                    |                    |                                 | True False                                                                                                                                                                                              | 1 0                                                                                                                                                                                                     | 0 1                                                                                                                                                                                                     | 1 1                                                                                                                                                                                                     | 0 increase                                                                                                                                                                                              | Reset Timing                                                                                                                                                                                            |
|                    |                    |                                 | False                                                                                                                                                                                                   | 0                                                                                                                                                                                                       | 0                                                                                                                                                                                                       | 0                                                                                                                                                                                                       |                                                                                                                                                                                                         |                                                                                                                                                                                                         |
|                    |                    |                                 |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         |                                                                                                                                                                                                         | >= preset                                                                                                                                                                                               | Done                                                                                                                                                                                                    |
|                    |                    |                                 | See page F-8 for a description of prescan operation for                                                                                                                                                 | See page F-8 for a description of prescan operation for                                                                                                                                                 | See page F-8 for a description of prescan operation for                                                                                                                                                 | See page F-8 for a description of prescan operation for                                                                                                                                                 | See page F-8 for a description of prescan operation for                                                                                                                                                 | See page F-8 for a description of prescan operation for                                                                                                                                                 |
|                    |                    |                                 | this instruction.                                                                                                                                                                                       | this instruction.                                                                                                                                                                                       | this instruction.                                                                                                                                                                                       | this instruction.                                                                                                                                                                                       | this instruction.                                                                                                                                                                                       | this instruction.                                                                                                                                                                                       |

| Instruction                                               |                                                                   |                                                                                                                                                                                           | Description                                                                                                                                                                                        |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |
|-----------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| RTO RETENTIVE TIMER ON Timer Preset T4:10 Time Base Accum | Retentive Timer On RTO Status Bits: EN - Enable TT - Timer Timing | timer continues. When the accumulated value is greater than o equal to the preset (10), the timer stops and sets the timer don bit. Rung Condition EN 15 TT 14 DN 13 ACC Value RTO Status | If the input conditions go true, timer T4:10 starts incrementing i 1-second intervals as long as the rung remains true. When the rung goes false, the timer stops. If the rung goes true again, th | If the input conditions go true, timer T4:10 starts incrementing i 1-second intervals as long as the rung remains true. When the rung goes false, the timer stops. If the rung goes true again, th | If the input conditions go true, timer T4:10 starts incrementing i 1-second intervals as long as the rung remains true. When the rung goes false, the timer stops. If the rung goes true again, th | If the input conditions go true, timer T4:10 starts incrementing i 1-second intervals as long as the rung remains true. When the rung goes false, the timer stops. If the rung goes true again, th | If the input conditions go true, timer T4:10 starts incrementing i 1-second intervals as long as the rung remains true. When the rung goes false, the timer stops. If the rung goes true again, th | If the input conditions go true, timer T4:10 starts incrementing i 1-second intervals as long as the rung remains true. When the rung goes false, the timer stops. If the rung goes true again, th |
|                                                           | DN - Done                                                         | False                                                                                                                                                                                     |                                                                                                                                                                                                    | 0 0                                                                                                                                                                                                | 0                                                                                                                                                                                                  | 0                                                                                                                                                                                                  | Disabled                                                                                                                                                                                           | Disabled                                                                                                                                                                                           |
|                                                           |                                                                   | True                                                                                                                                                                                      |                                                                                                                                                                                                    | 1 1                                                                                                                                                                                                | 0                                                                                                                                                                                                  | increase                                                                                                                                                                                           | Timing                                                                                                                                                                                             | Timing                                                                                                                                                                                             |
|                                                           |                                                                   | False Disabled                                                                                                                                                                            |                                                                                                                                                                                                    | 0 0                                                                                                                                                                                                | 0                                                                                                                                                                                                  | maintains                                                                                                                                                                                          |                                                                                                                                                                                                    |                                                                                                                                                                                                    |
|                                                           |                                                                   | True 1 0 1 >= preset Done                                                                                                                                                                 |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |
|                                                           |                                                                   |                                                                                                                                                                                           | If the input conditions go true, timer T4:1 is reset. This instruction resets timers and counters, as well as control blocks. This is necessary to reset the RTO accumulated value.                | If the input conditions go true, timer T4:1 is reset. This instruction resets timers and counters, as well as control blocks. This is necessary to reset the RTO accumulated value.                | If the input conditions go true, timer T4:1 is reset. This instruction resets timers and counters, as well as control blocks. This is necessary to reset the RTO accumulated value.                | If the input conditions go true, timer T4:1 is reset. This instruction resets timers and counters, as well as control blocks. This is necessary to reset the RTO accumulated value.                | If the input conditions go true, timer T4:1 is reset. This instruction resets timers and counters, as well as control blocks. This is necessary to reset the RTO accumulated value.                | If the input conditions go true, timer T4:1 is reset. This instruction resets timers and counters, as well as control blocks. This is necessary to reset the RTO accumulated value.                |
|                                                           | RES                                                               |                                                                                                                                                                                           |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |
| T4:1                                                      |                                                                   |                                                                                                                                                                                           |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |
|                                                           | Timer Reset                                                       |                                                                                                                                                                                           |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |
| ( ) RES                                                   |                                                                   |                                                                                                                                                                                           |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |                                                                                                                                                                                                    |

## Counter Instructions

| Instruction                       |           | Description                                                                                                                                                                              |                                                              |                                                              |                                                              |                                                              |                                                              |
|-----------------------------------|-----------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------|--------------------------------------------------------------|--------------------------------------------------------------|--------------------------------------------------------------|--------------------------------------------------------------|
| CTU COUNT UP Counter Preset Accum | C5:1 10 0 | Count Up CTU If the input conditions go true, counter C5:1 starts counting, incrementing by 1 every time the rung goes from false-to-true. When the accumulated value is greater than or | equal to the preset value (10), the counter sets the counter | equal to the preset value (10), the counter sets the counter | equal to the preset value (10), the counter sets the counter | equal to the preset value (10), the counter sets the counter | equal to the preset value (10), the counter sets the counter |
|                                   |           | Status Bits: CU-Count Up CD-Count Down DN-Count Up done CU 15                                                                                                                            | Rung Condition                                               | DN 13                                                        | OV 12                                                        | ACC Value                                                    | CTU Status                                                   |
|                                   |           |                                                                                                                                                                                          | False 0                                                      | 0                                                            | 0                                                            | 0                                                            | Disabled                                                     |
|                                   |           | OV-Overflow UN-Underflow                                                                                                                                                                 | Toggle True 1                                                | 0                                                            | 0                                                            | incr by 1                                                    | Counting                                                     |
|                                   |           | True                                                                                                                                                                                     | 1                                                            | 1                                                            | 0                                                            | >= preset                                                    | Done                                                         |
|                                   |           |                                                                                                                                                                                          |                                                              |                                                              |                                                              |                                                              | True 1 1 1 >32767 Overflow                                   |

See page F-8 for a description of prescan operation for this instruction.

| Instruction                   |                                                                       | Description                                                                                                                                                                                                                           |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       |
|-------------------------------|-----------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| CTD COUNT DOWN Counter Preset | Count Down CTD                                                        | If the input conditions go true, counter C5:1 starts counting, decrementing by 1 every time the rung goes from false-to-true. When the accumulated value is less than the preset value (10), the counter resets the counter done bit. | If the input conditions go true, counter C5:1 starts counting, decrementing by 1 every time the rung goes from false-to-true. When the accumulated value is less than the preset value (10), the counter resets the counter done bit. | If the input conditions go true, counter C5:1 starts counting, decrementing by 1 every time the rung goes from false-to-true. When the accumulated value is less than the preset value (10), the counter resets the counter done bit. | If the input conditions go true, counter C5:1 starts counting, decrementing by 1 every time the rung goes from false-to-true. When the accumulated value is less than the preset value (10), the counter resets the counter done bit. | If the input conditions go true, counter C5:1 starts counting, decrementing by 1 every time the rung goes from false-to-true. When the accumulated value is less than the preset value (10), the counter resets the counter done bit. | If the input conditions go true, counter C5:1 starts counting, decrementing by 1 every time the rung goes from false-to-true. When the accumulated value is less than the preset value (10), the counter resets the counter done bit. |
| Accum                         | Status Bits: CU-Count Up CD-Count Down DN-Count Down done OV-Overflow | Rung Cd g Condition 14                                                                                                                                                                                                                                       | CD                                                                                                                                                                                                                                    | DN 13                                                                                                                                                                                                                                 | UN 11                                                                                                                                                                                                                                 | ACC Value                                                                                                                                                                                                                             | CTD Status                                                                                                                                                                                                                            |
|                               |                                                                       | False                                                                                                                                                                                                                                 | 0                                                                                                                                                                                                                                     | 0                                                                                                                                                                                                                                     | 0                                                                                                                                                                                                                                     | 0                                                                                                                                                                                                                                     | Disabled                                                                                                                                                                                                                              |
|                               |                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       | False 0 1 0 >= preset Preload                                                                                                                                                                                                         |                                                                                                                                                                                                                                       |
|                               | UN-Underflow                                                          | Toggle True                                                                                                                                                                                                                           | 1                                                                                                                                                                                                                                     | 1                                                                                                                                                                                                                                     | 0                                                                                                                                                                                                                                     | dec by 1                                                                                                                                                                                                                              | Counting                                                                                                                                                                                                                              |
|                               |                                                                       | True                                                                                                                                                                                                                                  | 1                                                                                                                                                                                                                                     | 0                                                                                                                                                                                                                                     | 0                                                                                                                                                                                                                                     | < preset                                                                                                                                                                                                                              | Done                                                                                                                                                                                                                                  |
|                               |                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                       | True 1 0 1 < -32768 Underflow                                                                                                                                                                                                         |                                                                                                                                                                                                                                       |

See page F-8 for a description of prescan operation for this instruction.

## Compare Instructions

| Instruction           |                          |                        | Description                                                                                                                                                                                                                                          |                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                      |
|-----------------------|--------------------------|------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| LIM LIMIT TEST (CIRC) | LIM LIMIT TEST (CIRC)    | Limit Test LIM         | If the Test value (N7:15) is >= the Low Limit (N7:10) and <= the High Limit (N7:20), this instruction is true.                                                                                                                                       | If the Test value (N7:15) is >= the Low Limit (N7:10) and <= the High Limit (N7:20), this instruction is true.                                                                                                                                       | If the Test value (N7:15) is >= the Low Limit (N7:10) and <= the High Limit (N7:20), this instruction is true.                                                                                                                                       | If the Test value (N7:15) is >= the Low Limit (N7:10) and <= the High Limit (N7:20), this instruction is true.                                                                                                                                       |
| Low limit             | N7:10 3                  |                        |                                                                                                                                                                                                                                                      | Test                                                                                                                                                                                                                                                 | Low Limit LIMTest High Limit High Limit                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                      |
| Test                  | N7:15                    |                        | 0                                                                                                                                                                                                                                                    | 0                                                                                                                                                                                                                                                    | 10                                                                                                                                                                                                                                                   | T                                                                                                                                                                                                                                                    |
|                       | 4                        |                        | -5                                                                                                                                                                                                                                                   | 5                                                                                                                                                                                                                                                    | 10                                                                                                                                                                                                                                                   | T                                                                                                                                                                                                                                                    |
| High limit            | N7:20 22                 |                        | 5                                                                                                                                                                                                                                                    | 11                                                                                                                                                                                                                                                   | 10                                                                                                                                                                                                                                                   | F                                                                                                                                                                                                                                                    |
|                       |                          |                        | 10                                                                                                                                                                                                                                                   | 0                                                                                                                                                                                                                                                    | 0                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                    |
|                       |                          |                        | 10                                                                                                                                                                                                                                                   | 5                                                                                                                                                                                                                                                    | -5                                                                                                                                                                                                                                                   | F                                                                                                                                                                                                                                                    |
|                       |                          |                        | 10                                                                                                                                                                                                                                                   |                                                                                                                                                                                                                                                      | 11 T 5                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                      |
| MEQ MASKED EQUAL      | MEQ MASKED EQUAL         | Mask Compare Equal MEQ | The controller takes the value in the Source (D9:5) and passes that value through the Mask (D9:6). Then the controller compare the result to the Compare value (D9:10). If the result and this comparison values are equal, the instruction is true. | The controller takes the value in the Source (D9:5) and passes that value through the Mask (D9:6). Then the controller compare the result to the Compare value (D9:10). If the result and this comparison values are equal, the instruction is true. | The controller takes the value in the Source (D9:5) and passes that value through the Mask (D9:6). Then the controller compare the result to the Compare value (D9:10). If the result and this comparison values are equal, the instruction is true. | The controller takes the value in the Source (D9:5) and passes that value through the Mask (D9:6). Then the controller compare the result to the Compare value (D9:10). If the result and this comparison values are equal, the instruction is true. |
| Source Mask           | D9:5 D9:6 000 0000 00000 |                        |                                                                                                                                                                                                                                                      | Mask                                                                                                                                                                                                                                                 | Source MEQMaskCompare Compare                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                      |
| Compare               | D9:10                    |                        | 0008                                                                                                                                                                                                                                                 | 0008                                                                                                                                                                                                                                                 | 0009                                                                                                                                                                                                                                                 | T                                                                                                                                                                                                                                                    |
|                       | 0000                     |                        | 0008                                                                                                                                                                                                                                                 | 0001                                                                                                                                                                                                                                                 | 0001                                                                                                                                                                                                                                                 | F                                                                                                                                                                                                                                                    |
|                       |                          |                        | 0087                                                                                                                                                                                                                                                 | 000F                                                                                                                                                                                                                                                 | 0007                                                                                                                                                                                                                                                 | T                                                                                                                                                                                                                                                    |
|                       |                          |                        | 0087                                                                                                                                                                                                                                                 | 00F0                                                                                                                                                                                                                                                 | 0007                                                                                                                                                                                                                                                 | F                                                                                                                                                                                                                                                    |

| Instruction                         |                                     |                                     |                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                                      |
|-------------------------------------|-------------------------------------|-------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| CMP COMPARE Expression N7:5 = N7:10 | CMP COMPARE Expression N7:5 = N7:10 | CMP COMPARE Expression N7:5 = N7:10 | Description Compare CMP If the expression is true, this input instruction is true. The CMP instruction can perform these operations: equal (=), less than (<), less than or equal (<=), greater than (>), greater than or equal (>=), not equal (<>), and complex expressions (up to 80 characters). | Description Compare CMP If the expression is true, this input instruction is true. The CMP instruction can perform these operations: equal (=), less than (<), less than or equal (<=), greater than (>), greater than or equal (>=), not equal (<>), and complex expressions (up to 80 characters). | Description Compare CMP If the expression is true, this input instruction is true. The CMP instruction can perform these operations: equal (=), less than (<), less than or equal (<=), greater than (>), greater than or equal (>=), not equal (<>), and complex expressions (up to 80 characters). | Description Compare CMP If the expression is true, this input instruction is true. The CMP instruction can perform these operations: equal (=), less than (<), less than or equal (<=), greater than (>), greater than or equal (>=), not equal (<>), and complex expressions (up to 80 characters). | Description Compare CMP If the expression is true, this input instruction is true. The CMP instruction can perform these operations: equal (=), less than (<), less than or equal (<=), greater than (>), greater than or equal (>=), not equal (<>), and complex expressions (up to 80 characters). | Description Compare CMP If the expression is true, this input instruction is true. The CMP instruction can perform these operations: equal (=), less than (<), less than or equal (<=), greater than (>), greater than or equal (>=), not equal (<>), and complex expressions (up to 80 characters). | Description Compare CMP If the expression is true, this input instruction is true. The CMP instruction can perform these operations: equal (=), less than (<), less than or equal (<=), greater than (>), greater than or equal (>=), not equal (<>), and complex expressions (up to 80 characters). |
| xxx                                 | xxx                                 | xxx                                 | Source A EQUSource B Source B                                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                                      | GEQ                                                                                                                                                                                                                                                                                                  | GRT                                                                                                                                                                                                                                                                                                  | LEQ                                                                                                                                                                                                                                                                                                  | LES                                                                                                                                                                                                                                                                                                  | NEQ                                                                                                                                                                                                                                                                                                  |
| xxxxxxxxxxxxx Source A N7:5         | xxxxxxxxxxxxx Source A N7:5         | 10                                  | 10                                                                                                                                                                                                                                                                                                   | T                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    |
| 3                                   | 3                                   | 5                                   | 6                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    |
| Source B N7:10 1                    | Source B N7:10 1                    | 21                                  | 20                                                                                                                                                                                                                                                                                                   | F                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    |
