|                                     |                                     | -30                                 | -31                                                                                                                                                                                                                                                                                                  | F                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    |
|                                     |                                     | -15                                 | -14                                                                                                                                                                                                                                                                                                  | F                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | F                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    | T                                                                                                                                                                                                                                                                                                    |
|                                     | Equal to EQU                        | Equal to EQU                        | If the value in Source A (N7:5) is = to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                     | If the value in Source A (N7:5) is = to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                     | If the value in Source A (N7:5) is = to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                     | If the value in Source A (N7:5) is = to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                     | If the value in Source A (N7:5) is = to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                     | If the value in Source A (N7:5) is = to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                     | If the value in Source A (N7:5) is = to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                     |
|                                     | Greater than or Equal GEQ           | Greater than or Equal GEQ           | If the value in Source A (N7:5) is > or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is > or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is > or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is > or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is > or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is > or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is > or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   |
|                                     | Greater than GRT                    | Greater than GRT                    | If the value in Source A (N7:5) is > the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is > the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is > the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is > the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is > the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is > the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is > the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        |
|                                     | Less than or Equal LEQ              | Less than or Equal LEQ              | If the value in Source A (N7:5) is < or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is < or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is < or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is < or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is < or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is < or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   | If the value in Source A (N7:5) is < or = the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                   |
|                                     | Less than LES                       | Less than LES                       | If the value in Source A (N7:5) is < the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is < the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is < the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is < the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is < the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is < the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        | If the value in Source A (N7:5) is < the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                                        |
|                                     | Not Equal NEQ                       | Not Equal NEQ                       | If the value in Source A (N7:5) is not equal to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                             | If the value in Source A (N7:5) is not equal to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                             | If the value in Source A (N7:5) is not equal to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                             | If the value in Source A (N7:5) is not equal to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                             | If the value in Source A (N7:5) is not equal to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                             | If the value in Source A (N7:5) is not equal to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                             | If the value in Source A (N7:5) is not equal to the value in Source B (N7:10), this instruction is true.                                                                                                                                                                                             |

## Compute Instructions

| Instruction                                               | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|-----------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| CPT COMPUTE Dest Expression N7:3 3 N7:4 - (N7:6 * N7:10)  | If the input conditions go true, evaluate the Expression N7:4 - (N7:6 * N7:10) and store the result in the Destination (N7:3). The CPT instruction can perform these operations: add (+), subtract (-), multiply (*), divide (&#124;), convert from BCD (FRD), convert to BCD (TOD), square root (SQR), logical and (AND), logical or (OR), logical not (NOT), exclusive or (XOR), negate (-) clear (0), and move, X to the power of Y (**), radians (RAD), degrees (DEG), log (LOG), natural log (LN), sine (SIN), cosine (COS), tangent (TAN), inverse sine (ASN), inverse cosine (ACS) inverse tangent (ATN), and complex expressions (up to 80 characters) |
| ACS ARCCOSINE Source Dest F8:19 F8:20 0.7853982 0.6674572 | If input conditions go true, take the arc cosine of the value in F8:19 and store the result in F8:20. always resets sets if overflow is generated; sets if the result is zero; Status C V Z Description  Bit otherwise resets otherwise resets                                                                                                                                                                                                                                                                                                                                                                                                                 |
| ADD ADD Source A Source B Dest N7:3 N7:4 N7:12 3 1 4      | sets if carry is generated; sets if overflow is generated; When the input conditions are true, add the value in Source A (N7:3) to the value in Source B (N7:4) and store the result in the Destination (N7:12). Status C V Description  Bit otherwise resets                                                                                                                                                                                                                                                                                                                                                                                                  |

| Instruction      |                  |                              | Description                                                                                                       |                                                                                                                   |                                                                                                                   |                                                                                                                   |
|------------------|------------------|------------------------------|-------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------|
| ASN ARCSINE      | ASN ARCSINE      | Arc sine ASN                 | When input conditions go true, take the arc sine of the value in F8:17 and store the result in F8:18.             | When input conditions go true, take the arc sine of the value in F8:17 and store the result in F8:18.             | When input conditions go true, take the arc sine of the value in F8:17 and store the result in F8:18.             | When input conditions go true, take the arc sine of the value in F8:17 and store the result in F8:18.             |
| Source           | F8:17 0.7853982  |                              | Status Bit                                                                                                        | Description                                                                                                       |                                                                                                                   |                                                                                                                   |
| Dest             | F8:18 0.9033391  |                              | C                                                                                                                 | always resets                                                                                                     |                                                                                                                   |                                                                                                                   |
|                  |                  |                              | V                                                                                                                 | sets if overflow is generated; otherwise resets                                                                   |                                                                                                                   |                                                                                                                   |
|                  |                  |                              | Z                                                                                                                 | sets if the result is zero; otherwise resets                                                                      |                                                                                                                   |                                                                                                                   |
|                  |                  |                              | S                                                                                                                 | always resets                                                                                                     |                                                                                                                   |                                                                                                                   |
| ATN              | ATN              | Arc tangent                  | When input conditions go true, take the arc tangent of the value in F8:21 and store the result in F8:22.          | When input conditions go true, take the arc tangent of the value in F8:21 and store the result in F8:22.          | When input conditions go true, take the arc tangent of the value in F8:21 and store the result in F8:22.          | When input conditions go true, take the arc tangent of the value in F8:21 and store the result in F8:22.          |
| Source           | F8:21 0.7853982  |                              | Status Bit                                                                                                        | Description                                                                                                       |                                                                                                                   |                                                                                                                   |
| Dest             | F8:22 0.6657737  |                              | C                                                                                                                 | always resets                                                                                                     |                                                                                                                   |                                                                                                                   |
|                  |                  |                              | V                                                                                                                 | sets if overflow is generated; otherwise resets                                                                   |                                                                                                                   |                                                                                                                   |
|                  |                  |                              | Z                                                                                                                 | sets if the result is zero; otherwise resets                                                                      |                                                                                                                   |                                                                                                                   |
|                  |                  |                              | S                                                                                                                 | sets if the result is negative; otherwise resets                                                                  |                                                                                                                   |                                                                                                                   |
| AVE AVERAGE FILE | AVE AVERAGE FILE | Average AVE                  | When the input conditions go from false-to-true, take the average of the file #N7:1 and store the result in N7:0. | When the input conditions go from false-to-true, take the average of the file #N7:1 and store the result in N7:0. | When the input conditions go from false-to-true, take the average of the file #N7:1 and store the result in N7:0. | When the input conditions go from false-to-true, take the average of the file #N7:1 and store the result in N7:0. |
| File Dest        | #N7:1 N7:0       | Status Bits: EN - Enable     | Status Bit                                                                                                        | Description                                                                                                       |                                                                                                                   |                                                                                                                   |
| Control Length   | R6:0 4           | DN - Done bit ER - Error Bit | C                                                                                                                 | always resets                                                                                                     |                                                                                                                   |                                                                                                                   |
| Position         | 0                |                              | V                                                                                                                 | sets if overflow is generated; hi otherwise resets                                                                                                                   |                                                                                                                   |                                                                                                                   |
|                  |                  |                              | Z                                                                                                                 | sets if the result is zero; otherwise resets                                                                      |                                                                                                                   |                                                                                                                   |
|                  |                  |                              | S                                                                                                                 | sets if the result is negative; thit otherwise resets                                                                                                                   |                                                                                                                   |                                                                                                                   |

| Instruction                  |                 | Description                                                                                         |                                                                                                     |                                                                                                     |
|------------------------------|-----------------|-----------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------|
| CLR CLR                      |                 | When the input conditions are true, clear decimal file 9, word 3 (set to zero).                     | When the input conditions are true, clear decimal file 9, word 3 (set to zero).                     | When the input conditions are true, clear decimal file 9, word 3 (set to zero).                     |
|                              | Dest D9:34 0000 | Status Description                                                                                  |                                                                                                     |                                                                                                     |
|                              |                 | C                                                                                                   | always reset                                                                                        |                                                                                                     |
|                              |                 | V                                                                                                   | always reset                                                                                        |                                                                                                     |
|                              |                 | Z                                                                                                   | always set                                                                                          |                                                                                                     |
|                              |                 | S                                                                                                   | always reset                                                                                        |                                                                                                     |
| COS COSINE                   |                 | When input conditions go true, take the cosine of the value in F8:13 and store the result in F8:14. | When input conditions go true, take the cosine of the value in F8:13 and store the result in F8:14. | When input conditions go true, take the cosine of the value in F8:13 and store the result in F8:14. |
|                              | 0.7853982       | Status Bit                                                                                          | Description                                                                                         |                                                                                                     |
| Dest                         | F8:14 0.7071068 | C                                                                                                   | always resets                                                                                       |                                                                                                     |
|                              |                 | V                                                                                                   | sets if overflow is generated; otherwise resets                                                     |                                                                                                     |
|                              |                 | Z                                                                                                   | sets if the result is zero; otherwise resets                                                        |                                                                                                     |
|                              |                 | S                                                                                                   | sets if the result is negative; otherwise resets                                                    |                                                                                                     |
| Instruction                  |                 |                                                                                                     |                                                                                                     |                                                                                                     |
|                              |                 | Description                                                                                         |                                                                                                     |                                                                                                     |
| DIV DIVIDE Source A Source B | N7:3 N7:4 3     | the result in the Destination (N7:12). Status Bit                                                   | Description                                                                                         |                                                                                                     |
| Dest                         | N7:12           | C                                                                                                   | always resets                                                                                       |                                                                                                     |
|                              | 3               | V                                                                                                   | sets if division by zero or overflow; otherwise resets                                              |                                                                                                     |
|                              |                 | Z                                                                                                   | sets if the result is zero; otherwise resets; undefined if overflow is set                          |                                                                                                     |
|                              |                 | S                                                                                                   | sets if the result is negative; otherwise resets; undefined if overflow is set                      |                                                                                                     |

| Instruction                    | Description                                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                |
|--------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| LN NATURAL LOG Source          | When input conditions go true, take the natural log of the va in N7:0 and store the result in F8:20.                                                                                                                                                                           | When input conditions go true, take the natural log of the va in N7:0 and store the result in F8:20.                                                                                                                                                                           |
| N7:0 5                         | Status Description  Bit                                                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                |
| LOG LOG BASE 10 Source N7:2    | When input conditions go true, take the log base 10 of the value in N7:2 and store the result in F8:3. otherwise resets When the input conditions are true, multiply the value in Source A (N7:3) by the value in Source B (N7:4) store the result in the Destination (N7:12). | When input conditions go true, take the log base 10 of the value in N7:2 and store the result in F8:3. otherwise resets When the input conditions are true, multiply the value in Source A (N7:3) by the value in Source B (N7:4) store the result in the Destination (N7:12). |
| MUL MULTIPLY Source A Source B | Status                                                                                                                                                                                                                                                                         | Status                                                                                                                                                                                                                                                                         |
|                                | Description always resets                                                                                                                                                                                                                                                      |                                                                                                                                                                                                                                                                                |
| N7:3 N7:4 N7:12 3 1 3          |                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                |
| Dest                           |                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                |
|                                | sets if overflow is generated; C V Bit otherwise resets                                                                                                                                                                                                                        |                                                                                                                                                                                                                                                                                |
|                                | sets if the result is zero;                                                                                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                |
|                                | otherwise resets                                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                                |
|                                | sets if the result is negative;                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                |
|                                | Z                                                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                |
|                                | otherwise resets                                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                                |
|                                | S                                                                                                                                                                                                                                                                              |                                                                                                                                                                                                                                                                                |

| Instruction            |                      |                 | Description                                                                                                                                                                                                                            |                                                                                                                                                                                                                                        |
|------------------------|----------------------|-----------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| NEG NEGATE Source N7:3 | 3                    | Negate NEG      | When the input conditions are true, take the opposite sign of the Source (N7:3) and store the result in the Destination (N7:12). This instruction turns positive values into negative values and negative values into positive values. | When the input conditions are true, take the opposite sign of the Source (N7:3) and store the result in the Destination (N7:12). This instruction turns positive values into negative values and negative values into positive values. |
|                        | Dest N7:12 -3        |                 | Status Bit                                                                                                                                                                                                                             | Description                                                                                                                                                                                                                            |
|                        |                      |                 | C                                                                                                                                                                                                                                      | sets if the operation generates a carry; otherwise resets                                                                                                                                                                              |
|                        |                      |                 | V                                                                                                                                                                                                                                      | sets if overflow is generated; otherwise resets                                                                                                                                                                                        |
|                        |                      |                 | Z                                                                                                                                                                                                                                      | sets if the result is zero; otherwise resets                                                                                                                                                                                           |
|                        |                      |                 | S                                                                                                                                                                                                                                      | sets if the result is negative; otherwise resets                                                                                                                                                                                       |
| SIN SINE               | Source F8:11         | Sine SIN        | When input conditions go true, take the sine of the value in F8:11 and store the result in F8:12.                                                                                                                                      | When input conditions go true, take the sine of the value in F8:11 and store the result in F8:12.                                                                                                                                      |
|                        | 0.7853982            |                 | Status Bit                                                                                                                                                                                                                             | Description                                                                                                                                                                                                                            |
|                        | Dest F8:12 0.7071068 |                 | C                                                                                                                                                                                                                                      | always resets                                                                                                                                                                                                                          |
|                        |                      |                 | V                                                                                                                                                                                                                                      | sets if overflow is generated; otherwise resets                                                                                                                                                                                        |
|                        |                      |                 | Z                                                                                                                                                                                                                                      | sets if the result is zero; otherwise resets                                                                                                                                                                                           |
|                        |                      |                 | S                                                                                                                                                                                                                                      | sets if the result is negative; otherwise resets                                                                                                                                                                                       |
| SQR SQUARE ROOT Source | 25 N7:3              | Square Root SQR | When the input conditions are true, take the square root of the Source (N7:3) and store the result in the Destination (N7:12).                                                                                                         | When the input conditions are true, take the square root of the Source (N7:3) and store the result in the Destination (N7:12).                                                                                                         |
|                        | Dest N7:12           |                 | Status Bit                                                                                                                                                                                                                             | Description                                                                                                                                                                                                                            |
|                        | 5                    |                 | C                                                                                                                                                                                                                                      | always resets                                                                                                                                                                                                                          |
|                        |                      |                 | V                                                                                                                                                                                                                                      | sets if overflow occurs during floating point to integer conversion; otherwise resets                                                                                                                                                  |
|                        |                      |                 | Z                                                                                                                                                                                                                                      | sets if the result is zero; otherwise resets                                                                                                                                                                                           |
|                        |                      |                 | S                                                                                                                                                                                                                                      | always reset                                                                                                                                                                                                                           |

| Instruction                                                                                                                                                | Description                                                                                                                                                                                     |
|------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Sort SRT Status Bits: EN-Enable DN-Done Bit ER-Error Bit SRT SORT File Control #N7:1 4 R6:0 0 Length Position                                              | When the input conditions go from false-to-true, the values in N7:1, N7:2, N7:3.and N7:4 are sorted into ascending order.                                                                       |
| Standard Deviation STD Status Bits: EN - Enable DN - Done Bit ER - Error Bit STD STANDARD DEVIATION File Control #N7:1 R6:0 N7:0 4 Dest Length Position  0 | When the input conditions go from false-to-true, take the standard deviation of the values in file #N7:1 and store the result in the Destination (N7:0). Status C Description always resets Bit |

| Instruction         |                     |                         | Description                                                                                                                                             |                                                                                                                                                         |
|---------------------|---------------------|-------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------|
| SUB SUBTRACT        | SUB SUBTRACT        | Subtract SUB            | When the input conditions are true, subtract the value in Sour B (N7:4) from the value in Source A (N7:3) and store the result the Destination (N7:12). | When the input conditions are true, subtract the value in Sour B (N7:4) from the value in Source A (N7:3) and store the result the Destination (N7:12). |
| Source B            | N7:4 3 1            |                         | Status Bit                                                                                                                                              | Description                                                                                                                                             |
| Dest                | N7:12 2             |                         | C                                                                                                                                                       | sets if borrow is generated; otherwise resets                                                                                                           |
|                     |                     |                         | V                                                                                                                                                       | sets if underflow is generated; otherwise resets                                                                                                        |
|                     |                     |                         | Z                                                                                                                                                       | sets if the result is zero; otherwise resets                                                                                                            |
|                     |                     |                         | S                                                                                                                                                       | sets if the result is negative; otherwise resets                                                                                                        |
| TAN TANGENT         | TAN TANGENT         | Tangent TAN             | When input conditions go true, take the tangent of the value in F8:15 and store the result in F8:16.                                                    | When input conditions go true, take the tangent of the value in F8:15 and store the result in F8:16.                                                    |
| Source              | F8:15 0.7853982     |                         | Status Bit                                                                                                                                              | Description                                                                                                                                             |
| Dest                | F8:16 1.000000      |                         | C                                                                                                                                                       | always resets                                                                                                                                           |
|                     |                     |                         | V                                                                                                                                                       | sets if overflow is generated; otherwise resets                                                                                                         |
|                     |                     |                         | Z                                                                                                                                                       | sets if the result is zero; otherwise resets                                                                                                            |
|                     |                     |                         | S                                                                                                                                                       | sets if the result is negative; otherwise resets                                                                                                        |
| XPY X TO POWER OF Y | XPY X TO POWER OF Y | X to the power of Y XPY | When input conditions go true, take the the value in N7:4, raise it to the power stored in N7:5, and store the result in                                | When input conditions go true, take the the value in N7:4, raise it to the power stored in N7:5, and store the result in                                |
| Source A            | N7:4 5              |                         | Status Bit                                                                                                                                              | Description                                                                                                                                             |
| Source B            | N7:5 2              |                         | C                                                                                                                                                       | always resets                                                                                                                                           |
| Dest                | N7:6 25             |                         | V                                                                                                                                                       | sets if overflow is generated; otherwise resets                                                                                                         |
|                     |                     |                         | Z                                                                                                                                                       | sets if the result is zero; otherwise resets                                                                                                            |
|                     |                     |                         | S                                                                                                                                                       | sets if the result is negative; otherwise resets                                                                                                        |

## Logical Instructions

| Instruction                                                         | Instruction                                                         | Instruction                           | Description                                                                                                                                                                                                                                                               |
|---------------------------------------------------------------------|---------------------------------------------------------------------|---------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| AND                                                                 | AND                                                                 | AND                                   | When the input conditions are true, the controller performs an AND operation (bit-by-bit) between Source A (D9:3) and Sourc B (D9:4) and stores the result in the Destination (D9:5). The truth table for an AND operation is: Source ASource BResult 000 100 010         |
| BITWISE AND                                                         | BITWISE AND                                                         | AND                                   | When the input conditions are true, the controller performs an AND operation (bit-by-bit) between Source A (D9:3) and Sourc B (D9:4) and stores the result in the Destination (D9:5). The truth table for an AND operation is: Source ASource BResult 000 100 010         |
| NOT NOT Source A Dest D9:3 D9:5 00FF FF00                           | NOT NOT Source A Dest D9:3 D9:5 00FF FF00                           | NOT Operation                         | When the input conditions are true, the controller performs a NOT (takes the opposite of) operation (bit-by-bit) on the Sourc (D9:3) and stores the result in the Destination (D9:5). The trut table for a NOT operation is: SourceDestination 01 10                      |
| OR BITWISE INCLUSIVE OR Source A Source B Dest                      | OR BITWISE INCLUSIVE OR Source A Source B Dest                      | OR                                    | When the input conditions are true, the controller performs an OR operation (bit-by-bit) between Source A (D9:3) and Source (D9:4) and stores the result in the Destination (D9:5). The trut table for an OR operation is: Source ASource BResult 000 101                 |
| XOR BITWISE EXCLUSIVE OR Source A Source B Dest D9:4 3F37 3F37 D9:3 | XOR BITWISE EXCLUSIVE OR Source A Source B Dest D9:4 3F37 3F37 D9:3 | Exclusive OR XOR                      | When the input conditions are true, the controller performs an exclusive OR operation (bit-by-bit) between Source A (D9:3) an Source B (D9:4) and stores the result in the Destination (D9:5) The truth table for an XOR operation is: Source ASource BResult 000 101 011 |
| Status Bit                                                          | Descriptio                                                          | Descriptio                            |                                                                                                                                                                                                                                                                           |
| V                                                                   | always                                                              | always                                |                                                                                                                                                                                                                                                                           |
| Z                                                                   | always                                                              | sets if the result is zero; otherwise |                                                                                                                                                                                                                                                                           |
| S                                                                   |                                                                     |                                       | sets if the most significant bit (bit 15 for decimal or bit 17 for                                                                                                                                                                                                        |

## Conversion Instructions

| Instruction                       |                                   |                        | Description                                                                                                                                                                           |                                                                                                                                                                                       |
|-----------------------------------|-----------------------------------|------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| FRD FROM BCD                      | FRD FROM BCD                      | Convert from BCD FRD   | When the input conditions are true, convert the BCD value in the Source (D9:3) to a integer value and store the result in the Destination (N7:12). The source must be in the range of | When the input conditions are true, convert the BCD value in the Source (D9:3) to a integer value and store the result in the Destination (N7:12). The source must be in the range of |
|                                   | 0037 Dest N7:12 37                | Convert from BCD FRD   | Status Bit                                                                                                                                                                            | Description                                                                                                                                                                           |
|                                   |                                   | Convert from BCD FRD   | C                                                                                                                                                                                     | always resets                                                                                                                                                                         |
|                                   |                                   | Convert from BCD FRD   | V                                                                                                                                                                                     | always resets                                                                                                                                                                         |
|                                   |                                   | Convert from BCD FRD   | Z                                                                                                                                                                                     | sets if the destination value is zero; otherwise resets                                                                                                                               |
|                                   |                                   | Convert from BCD FRD   | S                                                                                                                                                                                     | always resets                                                                                                                                                                         |
| TOD TO BCD                        | TOD TO BCD                        | Convert to BCD TOD     | When the input conditions are true, convert the integer value in Source (N7:3) to a BCD format and store the result in the                                                            | When the input conditions are true, convert the integer value in Source (N7:3) to a BCD format and store the result in the                                                            |
| Source N7:3                       | 44                                | Convert to BCD TOD     | Status Bit                                                                                                                                                                            | Description                                                                                                                                                                           |
| Dest D9:5                         | 0044                              | Convert to BCD TOD     | C                                                                                                                                                                                     | always resets                                                                                                                                                                         |
|                                   |                                   | Convert to BCD TOD     | V                                                                                                                                                                                     | sets if the source value is negative or greater than 9999 (i.e. outside of the range of 0-9999)                                                                                       |
|                                   |                                   | Convert to BCD TOD     | Z                                                                                                                                                                                     | sets if the destinationvalue is zero; otherwise resets                                                                                                                                |
|                                   |                                   | Convert to BCD TOD     | S                                                                                                                                                                                     | always resets                                                                                                                                                                         |
| DEG RADIANS TO DEGREE Source F8:7 | DEG RADIANS TO DEGREE Source F8:7 | Convert to Degrees DEG | When the input conditions are true, convert radians (the value in Source A) to degrees and stores the result in the Destination (Source times 180/p).                                 | When the input conditions are true, convert radians (the value in Source A) to degrees and stores the result in the Destination (Source times 180/p).                                 |
| Dest                              | 0.7853982 F8:8                    | Convert to Degrees DEG | Status Bit                                                                                                                                                                            | Description                                                                                                                                                                           |
|                                   | 45                                | Convert to Degrees DEG | C                                                                                                                                                                                     | always resets                                                                                                                                                                         |
|                                   |                                   | Convert to Degrees DEG | V                                                                                                                                                                                     | sets if overflow generated; otherwise resets                                                                                                                                          |
|                                   |                                   | Convert to Degrees DEG | Z                                                                                                                                                                                     | sets if result is zero; otherwise resets                                                                                                                                              |
|                                   |                                   | Convert to Degrees DEG | S                                                                                                                                                                                     | sets if result is negative; otherwise resets                                                                                                                                          |

| Instruction                                              | Description            | Description                                                                                                                                                                  |
|----------------------------------------------------------|------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| RAD DEGREES TO RADIAN Source Dest N7:9 0.785398 F8:10 45 | Convert to Radians RAD | When the input conditions are true, convert degrees (the value in Source A) to radians and stores the result in the Destination (Source times p/180). Status Description Bit |
|                                                          |                        | C always resets                                                                                                                                                              |
|                                                          |                        | V sets if overflow generated; otherwise resets                                                                                                                               |
|                                                          |                        | Z sets if result is zero; otherwise resets                                                                                                                                   |
|                                                          |                        | S sets if result is negative; otherwise resets                                                                                                                               |

## Bit Modify and Move Instructions

| Instruction          |                      |                 | Description                                                                                                                                                                                                             |                                                                                                                                                                                                                         |
|----------------------|----------------------|-----------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| MOV MOVE Source N7:3 | MOV MOVE Source N7:3 | Move MOV        | When the input conditions are true, move a copy of the value in Source (N7:3) to the Destination (F8:12), converting from one data type to another This overwrites the original value in the Destination.               | When the input conditions are true, move a copy of the value in Source (N7:3) to the Destination (F8:12), converting from one data type to another This overwrites the original value in the Destination.               |
|                      | Dest F8:12 20.000000 |                 | Status Bit                                                                                                                                                                                                              | Description                                                                                                                                                                                                             |
|                      |                      |                 | C                                                                                                                                                                                                                       | always resets                                                                                                                                                                                                           |
|                      |                      |                 | V                                                                                                                                                                                                                       | sets if overflow is generated during floating point-to-integer conversion; otherwise resets                                                                                                                             |
|                      |                      |                 | Z                                                                                                                                                                                                                       | sets if the destination value is zero; otherwise resets                                                                                                                                                                 |
|                      |                      |                 | S                                                                                                                                                                                                                       | sets if result MSB is set; otherwise resets                                                                                                                                                                             |
| MVM MASKED MOVE      | MVM MASKED MOVE      | Masked Move MVM | When the input conditions are true, the controller passes the value in the Source (D9:3) through the Mask (D9:5) and stores t result in the Destination (D9:12). This overwrites the original value in the Destination. | When the input conditions are true, the controller passes the value in the Source (D9:3) through the Mask (D9:5) and stores t result in the Destination (D9:12). This overwrites the original value in the Destination. |
| Source Mask          | D9:5 478F 00FF D9:3  |                 | Status Bit                                                                                                                                                                                                              | Description                                                                                                                                                                                                             |
| Dest                 | D9:12                |                 | C                                                                                                                                                                                                                       | always resets                                                                                                                                                                                                           |
|                      | 008F                 |                 | V                                                                                                                                                                                                                       | always resets                                                                                                                                                                                                           |
|                      |                      |                 | Z                                                                                                                                                                                                                       | sets if the result is zero; otherwise resets                                                                                                                                                                            |
|                      |                      |                 | S                                                                                                                                                                                                                       | sets if most significant bit of resulting value is set; thit g otherwise resets.                                                                                                                                                                                                                         |

| Instruction                                                   | Description                                                                                                                                                                                                                                        |
|---------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| BTD BIT FIELD DISTRIB Source Source bit Dest  Dest bit Length | When the input conditions are true, the controller copies the number of bits specified by Length, starting with the Source bit (3) of the Source (N7:3), and placing the values in the Destination (N7:4), starting with the Destination bit (10). |

## File Instructions

| Instruction                                                                                           |                                                                                                                   | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
|-------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| FAL FILE ARITH/LOGICAL Control Position R6:1 0 8 ALL Length Mode Dest Expression #N15:10 #N14:0 - 256 | File Arithmetic and Logic FAL Status Bits: EN - Enable DN - Done Bit ER - Error Bit                               | When the input conditions go from false-to-true, the controller reads 8 elements of N14:0, and subtracts 256 (a constant) from each element. This example shows the result being stored in the eight elements beginning with N15:10. The control element R6:1 controls the operation. The Mode determines whether the controller performs the expression on all elements in the files (ALL) per program scan, one element in the files (INC) per false-to-true transition, or a specific number of elements (NUM) per scan. The FAL instruction can perform these operations: add (+), subtract (-), multiply (*), divide (&#124;), convert from BCD (FRD), convert to BCD (TOD), square root (SQR), logical and (AND), logical or (OR), logical not (NOT), exclusive or (XOR), negate (-), clear (0), move, and the new math instructions (see the |
| FSC FILE SEARCH/COMPARE Control Position R9:0 0 90 10 Length Mode Expression #B4:0 <> #B5:0           | File Search and Compare FSC Status Bits: EN - Enable DN - Done Bit ER - Error Bit IN - Inhibit Bit FD - Found Bit | When the input conditions go from false-to-true, the controller performs the not-equal-to comparison on 10 elements between files B4:0 and B5:0. Mode determines whether the controller performs the expression on all elements in the files (ALL) per program scan, one element in the files (INC) per false-to-true transition, or a specific number of elements (NUM) per scan. Control element R9:0 controls the operation. When the corresponding source elements are not equal (element B4:4 and B5:4 in this example), the controller stops the search and sets the found .FD and inhibit .IN bits so your ladder program can take appropriate action. To continue the search comparison, you must reset the .IN bit. To see a list of the available comparisons, see the comparisons listed under the CMP instruction.                      |

| Instruction                                     | Description                                                                                                                                                                                                                                                                                                                                           |
|-------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| COP COPY FILE Source Length #N7:0 5 Dest #N12:0 | When the input conditions are true, the controller copies the contents of the Source file (N7) into the Destination file (N12). The source remains unchanged. The COP instruction copies the number of elements from the source as specified by the Length. As opposed to the MOV instruction, there is no data type conversion for this instruction. |
| FLL FILL FILE Source Length N10:6 5 Dest #N12:0 | When the input conditions are true, the controller copies the value in Source (N10:6) to the elements in the Destination (N12). The FLL instruction only fills as many elements in the destination as specified in the Length. As opposed to the MOV instruction, there is no data type conversion for this instruction.                              |

## Diagnostic Instructions

| Instruction                                                                                                                  | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
|------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| File Bit Compare FBC FBC FILE BIT COMPARE Source Result Reference Cmp Control Length Result Control Position Position Length | When the input conditions go from false-to-true, the controller compares the number of bits specified in the CMP Control Length (48) of the Source file (#I:031) with the bits in the Reference file (#B3:1). The controller stores the results (mismatched bit numbers) in the Result file (#N7:0). File R6:4 controls the compare and file R6:5 controls the file that contains the results. The file containing the results can hold up to 10 (the number specified in the Length field) mismatches between the compared files. Note: To avoid encountering a possible run-time error when executing this instruction, add a ladder rung that clears S:24 (indexed addressing offset) immediately before a FBC                                                                                                         |
| Diagnostic Detect DDT DDT DIAGNOSTIC DETECT Source Result Reference                                                          | Diagnostic Detect DDT DDT DIAGNOSTIC DETECT Source Result Reference                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| FD - Found Bit Cmp Control Length Result Control Position Position Length R6:1 5 0                                           | element R6:0 controls the compare and the control element R6:1 controls the file that contains the results (#N10:0). The file containing the results can hold up to 5 (the number specified in the Length field) mismatches between the compared files. The controller copies the source bits to the reference file for the next comparison. The difference between the DDT and FBC instruction is that each time the DDT instruction finds a mismatch, the controller changes the reference bit to match the source bit. You can use the DDT instruction to update your reference file to reflect changing machine or process conditions. Note: To avoid encountering a possible run-time error when executing this instruction, add a ladder rung that clears S:24 (indexed addressing offset) immediately before a DDT |
| Data Transition DTR DTR DATA TRANSITION Source Reference I:002 N63:11 Mask 0FFF                                              | The DTR instruction compares the bits in the Source (I:002) through a Mask (0FFF) with the bits in the Reference (N63:11). When the masked source is different than the reference, the instruction is true for only 1 scan. The source bits are written into the reference address for the next comparison. When the masked source and the reference are the same, the instruction remains false.                                                                                                                                                                                                                                                                                                                                                                                                                         |

## Shift Register Instructions

| Instruction                                                                                                                           |         | Description                                                                                                                                                                                                                                                                                                                                                                        |
|---------------------------------------------------------------------------------------------------------------------------------------|---------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Bit Shift Left BSL Status Bits: EN - Enable DN - Done Bit BSL BIT SHIFT LEFT File Bit Address #B3:1 I:022/12 R6:53 Control Length     | 5       | If the input conditions go from false-to-true, the BSL instruction shifts the number of bits specified by Length (5) in File (B3), starting at bit 16 (B3:1/0 = B3/16), to the left by one bit position. The source bit (I:022/12) shifts into the first bit position, B3:1/0 (B3/16). The fifth bit, B3:1/4 (B3/20), is shifted into the UL bit of the control structure (R6:53). |
| Bit Shift Right BSR Status Bits: EN - Enable DN - Done Bit BSR BIT SHIFT RIGHT File Bit Address #B3:2 I:023/06 Control Length         | R6:54 3 | If the input conditions go from false-to-true, the BSR instruction shifts the number of bits specified by Length (3) in File (B3), starting with B3:2/0 (=B3/32), to the right by one bit position. The source bit (I:023/06) shifts into the third bit position B3/34. The first bit (B3/32) is shifted into the UL bit of the control element (R6:54).                           |
| FIFO Load FFL Status Bits: EN - Enable Load DN - Done Bit EM - Empty Bit FFL FIFO LOAD Source FIFO N60:1 #N60:3 Control  R6:51 Length | 64      | When the input conditions go from false-to-true, the controller loads N60:1 into the next available element in the FIFO file, #N60:3, as pointed to by R6:51. Each time the rung goes from false-to-true, the controller loads another element. When the FIFO file (stack) is full, (64 words loaded), the DN bit is set. See page F-8 for a description of prescan activities for |
| FIFO Unload FFU Status Bits: FFU FIFO UNLOAD                                                                                          |         | When the input conditions go from false-to-true, the controller unloads an element from #N60:3 into N60:2. Each time the rung goes from false-to-true, the controller unloads another value. All the data in file #N60:3 is shifted one position toward N60:3. When the file is empty, the EM bit is set.                                                                          |
| FIFO Dest #N60:3 N60:2 Control  R6:51                                                                                                 |         | See page F-8 for a description of prescan activities for this                                                                                                                                                                                                                                                                                                                      |
| Position                                                                                                                              | 0       | this instruction.                                                                                                                                                                                                                                                                                                                                                                  |
|                                                                                                                                       |         | EU - Enable Unload                                                                                                                                                                                                                                                                                                                                                                 |
|                                                                                                                                       |         | DN - Done Bit                                                                                                                                                                                                                                                                                                                                                                      |
|                                                                                                                                       | 64      |                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                                                                                       |         | instruction.                                                                                                                                                                                                                                                                                                                                                                       |
| Length                                                                                                                                |         |                                                                                                                                                                                                                                                                                                                                                                                    |
|                                                                                                                                       | 0       | EM - Empty Bit                                                                                                                                                                                                                                                                                                                                                                     |
| Position                                                                                                                              |         |                                                                                                                                                                                                                                                                                                                                                                                    |

| Instruction                                        | Description                                                                                                                                                                                                                                                                                                                                                                                                  |
|----------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| LFL LIFO LOAD Source LIFO Control  Position Length | When the input conditions go from false-to-true, the controller loads N70:1 into the next available element in the LIFO file #N70:3, as pointed to by R6:61. Each time the rung goes from false-to-true, the controller loads another element. When the LIFO file (stack) is full (64 words have been loaded), the DN bit is set. See page F-8 for a description of prescan activities for this instruction. |
| LFU LIFO UNLOAD LIFO Dest Control  Position Length | When the input conditions go from false-to-true, the controller unloads the last element from #N70:3 and puts it into N70:2. Each time the rung goes from false-to-true, the controller unloads another element. When the LIFO file is empty, the EM bit is set. See page F-8 for a description of prescan activities for this instruction.                                                                  |

## Sequencer Instructions

| Instruction                                                                                                                                                |                                                                                              | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
|------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| SQI SEQUENCER INPUT File Source #N7:11 I:031 FFF0 R6:21 Mask Control Position Length 0 4 SQL SEQUENCER LOAD File Source #N7:20 I:002 Control  R6:22 Length | Sequencer Input SQI Sequencer Load SQL Status Bits: EN - Enable DN - Done Bit ER - Error Bit | The SQI instruction filters the Source (I:031) input image data through a Mask (FFF0) and compare the result to Reference data (#N7:11) to see if the two values are equal. The operation is controlled by the information in the control file R6:21. When the status of all unmasked bits of the word pointed to by control element R6:21 matches the corresponding reference bits, the rung condition remains true if preceded by a true rung condition.                                                                                               |
| Position 0 5                                                                                                                                               |                                                                                              | The SQL instruction loads data into the sequencer File (#N7:20) from the source word (I:002) by stepping through the number of elements specified by Length (5) of the Source (I:002), starting at the Position (0). The operation is controlled by the information in the control file R6:22. When the rung goes from false-to-true, the SQL instruction increments the next step in the sequencer file and loads the data into it for every scan that the rung remains true. See page F-8 for a description of prescan operation for this instruction. |

| Instruction                                                                            | Description                                                                                                                                                                                                                                                                                                                               |
|----------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| SQO SEQUENCER OUTPUT File Dest O:014 0F0F R6:20 Mask Control Position Length 0 4 #N7:1 | When the rung goes from false-to-true, the SQO instruction increments to the next step in the sequencer File (#N7:1). The data in the sequencer file is transferred through a Mask (0F0F) to the Destination (O:014) for every scan that the rung remains true. See page F-8 for a description of prescan operation for this instruction. |

## Program Control Instructions

| Instruction                                                       |                          | Description                                                                                                                                                                                                                                                                                                                   |
|-------------------------------------------------------------------|--------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ( ) MCR                                                           | Master Control Reset MCR | If the input conditions are true, the program scans the rungs between MCR instruction rungs and processes the outputs normally. If the input condition is false, rungs between the MCR-instruction rungs are executed as false.                                                                                               |
| ( ) JMP 10                                                        | Jump JMP                 | If the input conditions are true, the controller skips rungs by jumping to the rung identified by the label (10).                                                                                                                                                                                                             |
| LBL 10                                                            | Label LBL                | When the controller reads a JMP instruction that corresponds to label 10, the controller jumps to the rung containing the label and starts executing. Important: Must be the first instruction on a rung.                                                                                                                     |
| FOR FOR Label Number Initial Value Index Terminal Value Step Size | FOR Loop FOR             | The controller executes the rungs between the FOR and the NXT instruction repeatedly in one program scan, until it reaches the terminal value (10) or until a BRK instruction aborts the operation. Step size is how the loop index is incremented. See page F-8 for a description of prescan operation for this instruction. |
| NXT NEXT Label Number                                             | Next NXT                 | The NXT instruction returns the controller to the corresponding FOR instruction, identified by the label number specified in the FOR instruction. NXT must be programmed on an unconditional rung that is the last rung to be repeated in a For-Next loop.                                                                    |
| BRK                                                               | Break BRK                | When the input conditions go true, the BRK instruction aborts a For-Next loop.                                                                                                                                                                                                                                                |

<!-- image -->

| Instruction                                              |                                                          | Description                                                                                                                                                                                                                                                                                                                                                        |
|----------------------------------------------------------|----------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| JSR JUMP TO SUBROUTINE Program File Input par Input par  | JSR JUMP TO SUBROUTINE Program File Input par Input par  | If the input conditions are true, the controller starts running a subroutine Program File (90). The controller passes the Input Parameters (N16:23, N16:24, 231) to the subroutine and the RET instruction passes Return Parameters (N19:11, N19:12) back to the main program, where the controller encountered the JSR instruction.                               |
| SBR SUBROUTINE Input par  Input par Input par            | Subroutine SBR                                           | The SBR instruction is the first instruction in a subroutine file. This instruction identifies Input Parameters (N43:0, N43:1, N43:2) the controller receives from the corresponding JSR instruction. You do not need the SBR instruction if you do not pass input parameters to the subroutine.                                                                   |
| RET RETURN ( ) Return par  N43:4 Return par  N43:3       | RET RETURN ( ) Return par  N43:4 Return par  N43:3       | If the input conditions are true, the RET instruction ends the subroutine and stores the Return Parameters (N43:3, N43:4) to be returned to the JSR instruction in the main program.                                                                                                                                                                               |
| AFI                                                      | AFI                                                      | The AFI instruction disables the rung (i.e., the rung is always false).                                                                                                                                                                                                                                                                                            |
| ( ) TND                                                  | ( ) TND                                                  | If the input conditions are true, the TND instruction stops the controller from scanning the rest of the program (i.e., this instruction temporarily ends the program).                                                                                                                                                                                            |
| B3 110 ONS                                               | B3 110 ONS                                               | If the input conditions preceding the ONS instructions on the same rung go from false-to-true, the ONS instruction conditions the rung so that the output is true for one scan. The rung is false on successive scans. See page F-8 for a description of prescan operation for this instruction.                                                                   |
| OSF ONE SHOT FALLING Output Bit  Storage Bit Output Word | OSF ONE SHOT FALLING Output Bit  Storage Bit Output Word | The OSF instruction triggers an event to occur one time. Use the OSF instruction whenever an event must start based on the change of state of a rung from true-to-false, not on the resulting rung status. The output bit (N7:0/15) is set (1) for one program scan when the rung goes from true-to-false. See page F-8 for a description of prescan operation for |
| OSR ONE SHOT RISING                                      | OSR ONE SHOT RISING                                      | this instruction. The OSR instruction triggers an event to occur one time. Use rung status. The output bit (N7:0/15) is set (1) for one program scan when the rung goes from false-to-true.                                                                                                                                                                        |
| Output Bit  15 B3/0 N7:0 Storage Bit Output Word         | Output Bit  15 B3/0 N7:0 Storage Bit Output Word         | the OSR instruction whenever an event must start based on the change of state of a rung from false-to-true, not on the resulting See page F-8 for a description of prescan operation for                                                                                                                                                                           |

| Instruction                                                     | Description                                                                                                                                                                                                                                                                                                                                           |
|-----------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| SFC Reset SFR SFR SFC Reset Prog File Number  3 Restart Step At | The SFR instruction resets the logic in a sequential function chart. When the SFR instruction goes true, the controller performs a lastscan/postscan on all active steps and actions in the selected file, and then resets the logic in the SFC on the next program scan. The chart remains in this reset state until the SFR instruction goes false. |
| End of Transition EOT ( ) EOT                                   | The EOT instruction should be the last instruction in a transition file. If you do not use an EOT instruction, the controller always evaluates the transition as true. See page F-8 for a description of prescan operation for this instruction.                                                                                                      |
| User Interrupt Disable UID ( ) UID                              | The UID instruction temporarily disables an interrupt-driven ladder program (such as an STI or PII) from interrupting the currently executing program.                                                                                                                                                                                                |
| User Interrupt Enable UIE ( ) UIE                               | The UIE instruction re-enables the interrupt-driven ladder program to interrupt the currently executing ladder program.                                                                                                                                                                                                                               |

## Process Control, Message Instructions

| Instruction                                                                                                                                                                                               | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Proportional, Integral, and Derivative PID Status Bits: EN - Enable DN - Done Bit  t  (for N control blocks only) PID PID Control Block  PD10:0 Proc Variable Control Output Tieback N15:13 N20:21 N15:14 | The control block (PD10:0) contains the instruction information for the PID. The PID gets the process variable from N15:13 and sends the PID output to N20:21. The tieback stored in N15:14 handles the manual control station. If you use an N control block, the rung must transition from false to true for execution. If you use PD control block, then there is no done bit. Also, the rung input conditions need to be true. See page F-8 for a description of prescan operation for this instruction. |
| MSG SEND/RECEIVE MESSAGE Control Block MG7:10                                                                                                                                                             | If the input conditions go from false to true, the data is transferred according to the instruction parameters you set when you entered the message instruction. The Control Block (MG7:10) contains status and instruction parameters.                                                                                                                                                                                                                                                                      |

## Block Transfer Instructions

|             | Integer (N) control block Block Transfer (BT) control block     | Integer (N) control block Block Transfer (BT) control block   |
|-------------|-----------------------------------------------------------------|---------------------------------------------------------------|
| Word Offset | Description Word Mnemonic  Description                          |                                                               |
| 0           | status bits (see below) .EN through .RW status bits             |                                                               |
| 1           | requested word count .RLEN requested length                     |                                                               |
| 2           | transmitted word count .DLEN transmitted word length/error code |                                                               |
| 3           | file number .FILE file number                                   |                                                               |
| 4           | element number .ELEM element number                             |                                                               |
|             | .RGS rack/group/slot                                            |                                                               |

Word 0

| 15 14 13 12 11 10 09 08 07 06 05 04 03 02 01 00   |                                          |              |
|---------------------------------------------------|------------------------------------------|--------------|
|                                                   | EN ST DN ER CO EW NR TO RW ** rack ** ** | group** slot |

| Instruction                                                                                                                             | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
|-----------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Block Transfer Read BTR BTR BLOCK TRANSFER READ Rack Module 1 0 0 BT11:100 Group Control Block Data File Continuous Length N10:110 Y 40 | If the input conditions go from false to true, a block transfer read is initiated for the I/O module located at rack 1, group 0, module 0. The Control Block (BT11:100, 6-word file) contains status for the transfer. The Data File (N10:110) is where the data read from the module is stored. The BT Length (40) identifies the number of words in the transfer. A non-continuous block transfer is queued and run only once on a false-to-true rung transition; a continuous block transfer is repeatedly requeued. You can also use the N data type for the control blocks. See page F-8 for a description of prescan operation for this instruction. |

| PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, -5/80E controllers   | PLC-5/40, -5/40L, -5/60, -5/60L, -5/80, -5/40E, -5/80E controllers   | PLC-5/60, -5/60L, -5/80, -5/80E controllers   | PLC-5/60, -5/60L, -5/80, -5/80E controllers   |
|----------------------------------------------------------------------------|----------------------------------------------------------------------|-----------------------------------------------|-----------------------------------------------|
| S:7 bit #                                                                  | S:32 bit # BT queue full for rack BT queue full for rack             | BT queue full for rack S:34 bit #             |                                               |
| 08(1)                                                                      |                                                                      | 0 08 10 08 20                                 |                                               |
| 09 1                                                                       |                                                                      | 1 09 11 09 21                                 |                                               |
| 101  01                                                                    |                                                                      | 2 10 12 10 22                                 |                                               |
| 11 1                                                                       | 3 11 13 11 23                                                        |                                               |                                               |
|                                                                            |                                                                      | 12 4 12 14 12 24                              |                                               |
|                                                                            |                                                                      | 13 5 13 15 13 25                              |                                               |
|                                                                            |                                                                      | 14 6 14 16 14 26                              |                                               |
|                                                                            |                                                                      | 15 7 15 17 15 27                              |                                               |

| Instruction                                                                                                   | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|---------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| BTW BLOCK TRANSFER WRITE Rack Module 1 0 0 BT11:0 Group Control Block Data File Continuous Length N10:10 Y 40 | If the input conditions go from false-to-true, the block transfer write is initiated for the I/O module located at rack 1, group 0, module 0. The Control Block (BT11:0, 6-word file) contains status for the transfer. The Data File contains the data to write to the module (N10:10). The BT Length (40) identifies the number of words in the transfer. A non-continuous block transfer is queued and run only once on a false-to-true rung transition; a continuous block transfer is repeatedly requeued. You can also use the N data type for the control block. See page f-8 for a description of prescan operation for this instruction. |

## ASCII Instructions

Status Bits:

EN - EnableEM - Empty Bit

DN - Done BitEU - Queue

ER - Error BitFD - Found Bit

| Instruction                                                   |                                                                           | Description                                                                                                                                                                                                                                                                                                                                       |
|---------------------------------------------------------------|---------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ABL ASCII TEST FOR LINE Channel Characters 0 Control  R6:32   | ABL ASCII TEST FOR LINE Channel Characters 0 Control  R6:32               | ASCII Test for Line ABL If input conditions go from false-to-true, the controller reports the number of characters in the buffer, up to and including the end-of-line characters and puts this value into the position word of the control structure (R6:32.POS). The controller also displays this value in the characters field of the display. |
|                                                               | See page F-8 for a description of prescan operation for this instruction. | See page F-8 for a description of prescan operation for this instruction.                                                                                                                                                                                                                                                                         |
| ACB ASCII CHARS IN BUFFER Channel Characters 0 Control  R6:32 | ACB ASCII CHARS IN BUFFER Channel Characters 0 Control  R6:32             | ASCII Characters in If input conditions go from false-to-true, the controller reports the total number of characters in the buffer and puts this value into the position word (.POS) of the control structure. The controller also displays this value in the characters field of the display.                                                    |
| ACI STRING TO INTEGER CONVERSION                              | See page F-8 for a description of prescan operation for this instruction. | If input conditions are true, the controller converts the string in ST38:90 to an integer and stores the result in N7:123.                                                                                                                                                                                                                        |
|                                                               | Bit C                                                                     | Status Description                                                                                                                                                                                                                                                                                                                                |
|                                                               |                                                                           | set if a carry was generated during the conversion; otherwise resets                                                                                                                                                                                                                                                                              |
|                                                               | Z                                                                         | set if source is zero; otherwise resets                                                                                                                                                                                                                                                                                                           |
|                                                               | S                                                                         | set if destination is negative; otherwise resets                                                                                                                                                                                                                                                                                                  |
| ACN STRING CONCATENATE Source A  ST38:90                      | ACN STRING CONCATENATE Source A  ST38:90                                  | If input conditions are true, the controller concatenates the string in ST38:90 with the string in ST37:91 and store the result in ST52:76.                                                                                                                                                                                                       |

| Instruction                                                                                | Description                                                                                                                                    |
|--------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------|
| ASCII String Extract AEX AEX STRING EXTRACT Source                                         | If input conditions are true, the controller extracts 10 characters starting at the 42nd character of ST38:40 and store the result in ST52:75. |
| AIC INTEGER TO STRING CONVERSION Source 876 Dest  ST38:42                                  | AIC INTEGER TO STRING CONVERSION Source 876 Dest  ST38:42                                                                                      |
| AHL ASCII HANDSHAKE LINE Channel OR Mask 0 0003 0001 R6:23 AND Mask Control Channel Status | AHL ASCII HANDSHAKE LINE Channel OR Mask 0 0003 0001 R6:23 AND Mask Control Channel Status                                                     |
| ARD ASCII READ Channel Control 0 R6:32 ST52:76 50 Dest String Length Characters Read       | ARD ASCII READ Channel Control 0 R6:32 ST52:76 50 Dest String Length Characters Read                                                           |
| ARL ASCII READ LINE Channel Control 0 R6:30 ST50:72 18 Dest String Length Characters Read  | ARL ASCII READ LINE Channel Control 0 R6:30 ST50:72 18 Dest String Length Characters Read                                                      |

| Instruction                                                                                                                                                      | Description                                                                                                                                                                                                                                                              |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ASCII String Search ASC ASC STRING SEARCH Source Search Index                                                                                                    | If input conditions are true, search ST52:80 starting at the 35th character, for the string found in ST38:40. In this example, the string was found at index 42. If the string is not found, the ASCII instruction minor fault bit S:17/8 is set and the result is zero. |
| ASCII String Compare ASR ASR ASCII STRING COMPARE Source A ST37:42 Source B                                                                                      | If the string in ST37:42 is identical to the string in ST38:90, the instruction is true. Note that this is an input instruction. An invalid string length causes the ASCII instruction error minor fault bit S:17/8 to be set, and the instruction is false.             |
| AWA ASCII WRITE APPEND                                                                                                                                           | AWA ASCII WRITE APPEND                                                                                                                                                                                                                                                   |
| Channel Control 0 R6:32 ST52:76 50 Source String Length Characters Sent AWT ASCII WRITE Channel Control  R6:23 ST37:40 40 Source String Length Characters Sent 0 | Channel Control 0 R6:32 ST52:76 50 Source String Length Characters Sent AWT ASCII WRITE Channel Control  R6:23 ST37:40 40 Source String Length Characters Sent 0                                                                                                         |
|                                                                                                                                                                  | from ST37:40 to channel 0. The number of characters sent is stored in R6:23.POS and displayed in the characters sent field of the instruction display. See page F-8 for a description of prescan operation for this instruction.                                         |

## Bit and Word Instructions

| Category              | Code   | Title                                     | Execution Time (µs) Integer   | Execution Time (µs) Integer   | Execution Time (µs) Floating Point   | Execution Time (µs) Floating Point   | Words of Memory  (1)   |
|-----------------------|--------|-------------------------------------------|-------------------------------|-------------------------------|--------------------------------------|--------------------------------------|------------------------|
|                       |        |                                           | True                          | False                         | True                                 | False                                |                        |
| Relay                 | XIC    | examine if closed                         | .32                           | .16                           |                                      |                                      | 1(2)                   |
| Relay                 | XIO    | examine if open                           | .32                           | .16                           |                                      |                                      | 12                     |
| Relay                 | OTL    | output latch                              | .48                           | .16                           |                                      |                                      | 12                     |
| Relay                 | OTU    | output unlatch                            | .48                           | .16                           |                                      |                                      | 12                     |
| Relay                 | OTE    | output energize                           | .48                           | .48                           |                                      |                                      | 12                     |
| Branch                |        | branch end                                | .16                           | .16                           |                                      |                                      | 1                      |
| Branch                |        | next branch                               |                               |                               |                                      |                                      | 1                      |
| Branch                |        | branch start                              |                               |                               |                                      |                                      | 1                      |
| Timer and Counter TON |        | timer on(0.01 base) (1.0 base)            | 3.8 4.1                       | 2.6 2.5                       |                                      |                                      | 2-3                    |
| Timer and Counter TON | TOF    | timer off(0.01 base) (1.0 base)           | 2.6 2.6                       | 3.2 3.2                       |                                      |                                      | 2-3                    |
| Timer and Counter TON | RTO    | retentive timer on (0.01 base) (1.0 base) | 3.8 4.1                       | 2.4 2.3                       |                                      |                                      | 2-3                    |
| Timer and Counter TON | CTU    | count up                                  | 3.4                           | 3.4                           |                                      |                                      | 2-3                    |
| Timer and Counter TON | CTD    | count down                                | 3.3                           | 3.4                           |                                      |                                      | 2-3                    |
| Timer and Counter TON | RES    | reset                                     | 2.2                           | 1.0                           |                                      |                                      | 2-3                    |

| Code   | Title                                  | Execution Time (µs) Integer   | Execution Time (µs) Integer   | Execution Time (µs) Floating Point   | Execution Time (µs) Floating Point   | Words of Memory  (1)   |
|--------|----------------------------------------|-------------------------------|-------------------------------|--------------------------------------|--------------------------------------|------------------------|
|        |                                        | True                          | False                         | True                                 | False                                |                        |
| ADD    | add                                    | 6.1                           | 1.4                           | 14.9                                 | 1.4                                  | 4-7                    |
| SUB    | subtract                               | 6.2                           | 1.4                           | 15.6                                 | 1.4                                  | 4-7                    |
| MUL    | multiply                               | 9.9                           | 1.4                           | 18.2                                 | 1.4                                  | 4-7                    |
| DIV    | divides                                | 12.2                          | 1.4                           | 23.4                                 | 1.4                                  | 4-7                    |
| SQR    | square root                            | 9.9                           | 1.3                           | 35.6                                 | 1.3                                  | 3-5                    |
| NEG    | negate                                 | 4.8                           | 1.3                           | 6.0                                  | 1.3                                  | 3-5                    |
| CLR    | clear                                  | 3.4                           | 1.1                           | 3.9                                  | 1.1                                  | 2-3                    |
| AVE    | average file                           | 152+E25.8                     | 30                            | 162+E22.9                            | 36                                   | 4-7                    |
| STD    | standard deviation 262+E92.5           |                               | 34                            | 295+E85.5                            | 34                                   | 4-7                    |
| TOD    | convert to BCD                         | 7.8                           | 1.3                           |                                      |                                      | 3-5                    |
| FRD    | convert from BCD                       | 8.1                           | 1.3                           |                                      |                                      | 3-5                    |
| RAD    | radian                                 | 57.4                          | 1.4                           | 50.1                                 | 1.4                                  | 3-5                    |
| DEG    | degree                                 | 55.9                          | 1.4                           | 50.7                                 | 1.4                                  | 3-5                    |
| SIN    | sine                                   |                               |                               | 414                                  | 1.4                                  | 3-5                    |
| COS    | cosine                                 |                               |                               | 404                                  | 1.4                                  | 3-5                    |
| TAN    | tangent                                |                               |                               | 504                                  | 1.4                                  | 3-5                    |
| ASN    | inverse sine                           |                               |                               | 426                                  | 1.4                                  | 3-5                    |
| ACS    | inverse cosine                         |                               |                               | 436                                  | 1.4                                  | 3-5                    |
| ATN    | inverse tangent                        |                               |                               | 375                                  | 1.4                                  | 3-5                    |
| LN     | natural log                            | 409                           | 1.4                           | 403                                  | 1.4                                  | 3-5                    |
| LOG    | log                                    | 411                           | 1.4                           | 403                                  | 1.4                                  | 3-5                    |
| XPY    | X to the power of Y 897                |                               | 1.5                           | 897                                  | 1.5                                  | 4-7                    |
| SRT    | sort file (5/11, -5/20) (-5/30, -5/40, |                               |                               |                                      |                                      | 3-5                    |
|        |                                        | 276 + 12[E**1.34]             | 227                           | 278 + 16[E**1.35]                    | 227                                  |                        |
|        | -5/60, -5/80)                          | 224 + 25[E**1.34]             | 189                           | 230 + 33[E**1.35]                    | 189                                  |                        |

## File, Program Control, and ASCII Instructions

| Category                  | Code   | Title                       | Time (µs) Integer True   | False   | Time (µs) Floating Point True      | False                   | Words of Memory (1)   |
|---------------------------|--------|-----------------------------|--------------------------|---------|------------------------------------|-------------------------|-----------------------|
| File Arithmetic and Logic | FAL    | all                         | 11 + (S[2.3 + i])E       |         | 6.16 + Wi[0.16] 11 + (Σ[2.3 + i])E | 6.16 + Wi[0.16] 3-5 +Wi |                       |
| File Search and Compare   | FSC    | all                         | 11 + (S[2.3 + i])E       |         | 6.16 + Wi[0.16] 11 + (Σ[2.3 + i])E | 6.16 + Wi[0.16] 3-5 +Wi |                       |
| File                      | COP    | copy                        | 16.2+E[0.72]             | 1.4     | 17.8+E[1.44]                       | 1.4                     | 4-6                   |
| File                      | COP    | counter, timer, and control | 15.7+E[2.16]             | 1.4     |                                    |                         | 4-6                   |
| File                      | FLL    | fill                        | 15.7+E[0.64]             | 1.5     | 18.1+E[0.80]                       | 1.5                     | 4-6                   |
| File                      | FLL    | counter, timer, and control | 15.1+E[1.60]             | 1.5     |                                    |                         | 4-6                   |
| Shift Register            | BSL    | bit shift left              | 10.6+B[0.025]            | 5.2     |                                    |                         | 4-7                   |
| Shift Register            | BSR    | bit shift right             | 11.1 + B[0.025]          | 5.2     |                                    |                         | 4-7                   |
| Shift Register            | FFL    | FIFO load                   | 8.9                      | 3.8     |                                    |                         | 4-7                   |
| Shift Register            | FFU    | FIFO unload                 | 10.0+E[0.43]             | 3.8     |                                    |                         | 4-7                   |
| Shift Register            | LFL    | LIFO load                   | 9.1                      | 3.7     |                                    |                         | 4-7                   |
| Shift Register            | LFU    | LIFO unload                 | 10.6                     | 3.8     |                                    |                         | 4-7                   |
| Diagnostic                | FBC    | 0 mismatch                  | 15.4 + B[0.055]          | 2.9     |                                    |                         | 6-11                  |
| Diagnostic                | FBC    | 1 mismatch                  | 22.4 + B[0.055]          | 2.9     |                                    |                         | 6-11                  |
| Diagnostic                | FBC    | 2 mismatches                | 29.9+ B[0.055] 2.9       |         |                                    |                         | 6-11                  |
| Diagnostic                | DDT    | 0 mismatch                  | 15.4 + B[0.055]          | 2.9     |                                    |                         | 6-11                  |
| Diagnostic                | DDT    | 1 mismatch                  | 24.5 + B[0.055]          | 2.9     |                                    |                         | 6-11                  |
| Diagnostic                | DDT    | 2 mismatches                | 34.2 + B[0.055]          | 2.9     |                                    |                         | 6-11                  |
| Diagnostic                | DTR    | data transitional           | 5.3                      | 5.3     |                                    |                         | 4-7                   |

| Category            | Code        | Title                                                                                                            | Time (µs) Integer True   | False          | Time (µs) Floating Point True   | False          | Words of Memory (1)   |
|---------------------|-------------|------------------------------------------------------------------------------------------------------------------|--------------------------|----------------|---------------------------------|----------------|-----------------------|
| Sequencer           | SQI         | sequencer input                                                                                                  | 7.9                      | 1.3            |                                 |                | 5-9                   |
| Sequencer           | SQL         | sequencer load                                                                                                   | 7.9                      | 3.5            |                                 |                | 4-7                   |
| Sequencer           | SQO         | sequencer output                                                                                                 | 9.7                      | 3.7            |                                 |                | 5-9                   |
| Immediate I/O(2)    | IIN         | immediate input • PLC-5/11, -5/20, and -5/20E • PLC5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, and -5/80, -5/80E  | • 357 • 307              | 1.1            |                                 |                | 2                     |
| Immediate I/O(2)    | IOT         | immediate output • PLC-5/11, -5/20, and -5/20E • PLC5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E | • 361 • 301              | 1.1            |                                 |                | 2                     |
| Zone Control        | MCR         | master control                                                                                                   | 0.16                     | 0.16           |                                 |                | 1                     |
| Program Control JMP |             | jump                                                                                                             | 8.9+(file# - 2) * 0.96   | 1.4            |                                 |                | 2                     |
| Program Control JMP | JSR(3) /RET | jump to subroutine /return — 0 parameters                                                                        |                          |                |                                 |                | 3+paramete rs/JSR     |
| Program Control JMP |             |                                                                                                                  | 12.3                     | 1.0            | not applicable                  | not applicable | 1+paramete rs/RET     |
| Program Control JMP |             | — 1 parameter                                                                                                    | 16.1                     | 1.0            | 17.3                            | 1.0            |                       |
| Program Control JMP |             | — increase/ parameter                                                                                            | 3.8                      | not applicable | 5.0                             | not applicable |                       |
|                     | SBR         |                                                                                                                  |                          |                |                                 |                | 1+ parameters         |

| Category        | Code     | Title                                                                                | Time (µs) Integer                | Time (µs) Integer   | Time (µs) Floating Point   | Time (µs) Floating Point   | Words of Memory (1)   |
|-----------------|----------|--------------------------------------------------------------------------------------|----------------------------------|---------------------|----------------------------|----------------------------|-----------------------|
|                 |          |                                                                                      | True                             | False               | True                       | False                      |                       |
| Program Control | LBL      | label                                                                                | 0.16                             | 0.16                |                            |                            | 2                     |
| Program Control | END      | end                                                                                  | negligible                       | negligible          |                            |                            | 1                     |
| Program Control | TND      | temporary end                                                                        |                                  |                     |                            |                            | 1                     |
| Program Control | EOT      | end of transition                                                                    |                                  |                     |                            |                            | 1                     |
| Program Control | AFI      | always false                                                                         | 0.16                             | 0.16                |                            |                            | 1                     |
| Program Control | ONS      | one shot                                                                             | 3.0                              | 3.0                 |                            |                            | 2-3                   |
| Program Control | OSR      | one shot rising                                                                      | 6.2                              | 6.0                 |                            |                            | 4-6                   |
| Program Control | OSF      | one shot falling                                                                     | 6.2                              | 5.8                 |                            |                            | 4-6                   |
| Program Control | FOR/ NXT | for next loop                                                                        | 8.1+ L[15.9]+ (file# - 2) * 0.96 | 5.3 + N[0.75]       |                            |                            | FOR 5-9 NXT 2         |
| Program Control | BRK      | break                                                                                | 11.3 + N[0.75] 0.9               |                     |                            |                            | 1                     |
| Program Control | UID      | user interrupt disable (PLC-5/11, -5/20, -5/30, -5/40, -5/60, and -5/80 controllers) | 175 119                          | 1.0                 |                            |                            | 1                     |
| Program Control | UIE      | user interrupt enable (PLC-5/11, -5/20, -5/30, -5/40, -5/60, and -5/80 controllers)  | 170 100                          | 1.0                 |                            |                            | 1                     |

| Category        | Code   | Title                                                                                                                 | Time (µs) Integer   | False            | Time (µs) Floating Point   |                  | Words of Memory (1)   |
|-----------------|--------|-----------------------------------------------------------------------------------------------------------------------|---------------------|------------------|----------------------------|------------------|-----------------------|
| Process Control | PID    | PID loop control                                                                                                      | PID loop control    | PID loop control | PID loop control           | PID loop control | 5-9                   |
| Gains           | PID    | Independent • PLC-5/11, -5/20, -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L -5/80,                          | • 462 • 655         | 3.0              | 1120                       | 58               | 5-9                   |
| Gains           | PID    | ISA • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E                  | • 560 • 895         | 3.0              | 1180                       | 58               | 5-9                   |
| Modes           | PID    | Manual • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E               | • 372 • 420         | 3.0              | 1150                       | 58               | 5-9                   |
| Modes           | PID    | Set Output • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E           | • 380 • 440         | 3.0              | 1130                       | 58               | 5-9                   |
| Cascade         | PID    | Slave                                                                                                                 |                     |                  | 1530                       |                  | 5-9                   |
| Modes           | PID    | Master                                                                                                                |                     |                  | 1080                       |                  | 3-5                   |
| ASCII (2)       | ABL    | test buffer for line • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E | • 316 • 388         | • 214 • 150      |                            |                  |                       |

| Category   | Code   | Title                                                                                            | Time (µs) Integer             | Time (µs) Integer   | Time (µs) Floating Point   | Time (µs) Floating Point   | Words of Memory (1)   |
|------------|--------|--------------------------------------------------------------------------------------------------|-------------------------------|---------------------|----------------------------|----------------------------|-----------------------|
|            |        |                                                                                                  | True                          | False               | True                       | False                      |                       |
|            | ACB    | no. of characters in buffer • PLC-5/11, -5/20,                                                   | • 316 • 389                   | • 214 • 150         |                            |                            | 3-5                   |
|            | ACI    | string to integer • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, | • 220 + C[11] • 140 + C[21.4] | 1.4                 |                            |                            | 3-5                   |
|            | ACN    | string concatenate • PLC-5/11, -5/20,                                                            |                               | 1.9                 |                            |                            | 4-7                   |
|            |        | and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E                    | • 237 + C[2.6] • 179 + C[5.5] |                     |                            |                            |                       |
|            | AEX    | string extract                                                                                   |                               | 1.9                 |                            |                            | 5-9                   |
|            |        | • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E | • 226 + C[1.1] • 159 + C[2.2] |                     |                            |                            | 5-9                   |
|            | AHL¡   | set or reset lines                                                                               |                               |                     |                            |                            |                       |
|            |        | • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E | • 318 • 526                   | • 213 • 157         |                            |                            |                       |

| Category   | Code   | Title                                                                                                              | Time (µs) Integer             | False       | Time (µs) Floating Point   | Words of Memory (1)   |
|------------|--------|--------------------------------------------------------------------------------------------------------------------|-------------------------------|-------------|----------------------------|-----------------------|
| ASCII(2)   | AIC    | integer to string • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E | • 260 • 270                   | 1.4         |                            | 3-5                   |
|            | ARD    | read characters • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E   | • 315 • 380                   | • 214 • 149 |                            | 4-7                   |
|            | ARL    | read line • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E         | • 316 • 388                   | • 214 • 151 |                            | 4-7                   |
|            | ASC    | string search • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E     | • 222 + C[1.7] • 151 + C[3.0] | 1.9         |                            | 5-9                   |
|            | ASR    | string compare • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E    | • 234 + C[1.3] • 169 + C[2.4] | • 202 • 119 |                            | 3-5                   |

(1) Use the larger number for addresses beyond 2048 words in the controller's data table.

(2) Timing for ASCII instructions is the time for the instruction to queue-up for processing in channel 0.

C = number of ASCII characters

| Category   | Code   | Title                                                                                                              | Time (µs) Integer   | Time (µs) Integer   | Time (µs) Floating Point   | Time (µs) Floating Point   | Words of Memory (1)   |
|------------|--------|--------------------------------------------------------------------------------------------------------------------|---------------------|---------------------|----------------------------|----------------------------|-----------------------|
|            |        |                                                                                                                    | True                | False               | True                       | False                      |                       |
| ASCII(2)   | AWA    | write with append • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E | • 319 • 345         | • 215 • 154         |                            |                            | 4-7                   |
|            | AWT    | write • PLC-5/11, -5/20, and -5/20E • PLC-5/30, -5/40, -5/40E, -5/40L -5/60, -5/60L, -5/80, and -5/80E             | • 318 • 344         | • 215 • 151         |                            |                            | 4-7                   |

(1) Use the larger number for addresses beyond 2048 words in the controller's data table.

(2) Timing for ASCII instructions is the time for the instruction to queue-up for processing in channel 0.

C = number of ASCII characters

## Using This Chapter

1

## Switch Setting Reference

| For this Switch Setting                                                                             | Go to Page   |
|-----------------------------------------------------------------------------------------------------|--------------|
| Enhanced and Ethernet PLC-5 switch 1 for defining the controller’s DH+ address                      | E-2          |
| Enhanced and Ethernet PLC-5 switch 2 for defining the controller’s serial port electrical interface | E-3          |
| I/O chassis containing a PLC-5 controller                                                           | E-4          |
| I/O chassis containing a 1771-ASB, remote I/O adapter module                                        | E-5          |
| I/O chassis configuration plug for defining an external or slot power supply                        | E-6          |
| 1771-ASB not using complementary I/O                                                                | E-7          |
| 1771-ALX adapter module                                                                             | E-9          |

<!-- image -->

## Controller Switches Switch 1

To Select DH+ Baud Rate for

<!-- image -->

Channel 1A:

| DH+ address   |    | 1 through 6 (See below)               |
|---------------|----|---------------------------------------|
| DH+ baud rate |  7 | on (down)57.6 kbps off (up)230.4 kbps |

| Station Number   | Switch Switch DH+ DH+     | Switch Switch DH+ DH+     | Switch Switch DH+ DH+     | Switch Switch DH+ DH+     | Switch Switch DH+ DH+     | Switch Switch DH+ DH+    |
|------------------|-----|-----|-----|-----|-----|----|
| Station Number   | 1   | 2   | 3   | 4   | 5   | 6  |
| 0                | on  | on  | on  | on  | on  | on |
| 1                | off | on  | on  | on  | on  | on |
| 2                | on  | off | on  | on  | on  | on |
| 3                | off | off | on  | on  | on  | on |
| 4                | on  | on  | off | on  | on  | on |
| 5                | off | on  | off | on  | on  | on |
| 6                | on  | off | off | on  | on  | on |
| 7                | off | off | off | on  | on  | on |
| 10               | on  | on  | on  | off | on  | on |
| 11               | off | on  | on  | off | on  | on |
| 12               | on  | off | on  | off | on  | on |
| 13               | off | off | on  | off | on  | on |
| 14               | on  | on  | off | off | on  | on |
| 15               | off | on  | off | off | on  | on |
| 16               | on  | off | off | off | on  | on |
| 17               | off | off | off | off | on  | on |
| 20               | on  | on  | on  | on  | off | on |
| 21               | off | on  | on  | on  | off | on |
| 22               | on  | off | on  | on  | off | on |
| 23               | off | off | on  | on  | off | on |
| 24               | on  | on  | off | on  | off | on |
| 25               | off | on  | off | on  | off | on |
| 26               | on  | off | off | on  | off | on |
| 27               | off | off | off | on  | off | on |
| 30               | on  | on  | on  | off | off | on |
| 31               | off | on  | on  | off | off | on |
| 32               | on  | off | on  | off | off | on |
| 33               | off | off | on  | off | off | on |
| 34               | on  | on  | off | off | off | on |
| 35               | off | on  | off | off | off | on |
| 36               | on  | off | off | off | off | on |
| 37               | off | off | off | off | off | on |

## Set sSitch: To:

| Station Number   | Switch   | Switch   | Switch   | Switch   | Switch   | Switch   |
|------------------|----------|----------|----------|----------|----------|----------|
| Station Number   | 1        | 2        | 3        | 4        | 5        | 6        |
| 40               | on       | on       | on       | on       | on       | off      |
| 41               | off      | on       | on       | on       | on       | off      |
| 42               | on       | off      | on       | on       | on       | off      |
| 43               | off      | off      | on       | on       | on       | off      |
| 44               | on       | on       | off      | on       | on       | off      |
| 45               | off      | on       | off      | on       | on       | off      |
| 46               | on       | off      | off      | on       | on       | off      |
| 47               | off      | off      | off      | on       | on       | off      |
| 50               | on       | on       | on       | off      | on       | off      |
| 51               | off      | on       | on       | off      | on       | off      |
| 52               | on       | off      | on       | off      | on       | off      |
| 53               | off      | off      | on       | off      | on       | off      |
| 54               | on       | on       | off      | off      | on       | off      |
| 55               | off      | on       | off      | off      | on       | off      |
| 56               | on       | off      | off      | off      | on       | off      |
| 57               | off      | off      | off      | off      | on       | off      |
| 60               | on       | on       | on       | on       | off      | off      |
| 61               | off      | on       | on       | on       | off      | off      |
| 62               | on       | off      | on       | on       | off      | off      |
| 63               | off      | off      | on       | on       | off      | off      |
| 64               | on       | on       | off      | on       | off      | off      |
| 65               | off      | on       | off      | on       | off      | off      |
| 66               | on       | off      | off      | on       | off      | off      |
| 67               | off      | off      | off      | on       | off      | off      |
| 70               | on       | on       | on       | off      | off      | off      |
| 71               | off      | on       | on       | off      | off      | off      |
| 72               | on       | off      | on       | off      | off      | off      |
| 73               | off      | off      | on       | off      | off      | off      |
| 74               | on       | on       | off      | off      | off      | off      |
| 75               | off      | on       | off      | off      | off      | off      |
| 76               | on       | off      | off      | off      | off      | off      |
| 77               | off      | off      | off      | off      | off      | off      |

## Switch 2

<!-- image -->

## To Specify: Set Switches:

|         | 1   | 2   | 3   | 4   | 5   | 6   | 7   | 8   | 9   | 10   |
|---------|-----|-----|-----|-----|-----|-----|-----|-----|-----|------|
| RS-232C | on  | on  | on  | off | off | on  | on  | off | on  | off  |
| RS-422A | off | off | on  | off | off | off | off | off | on  | off  |
| RS-423  | on  | on  | on  | off | off | on  | off | off | on  | off  |

## I/O Chassis Backplane

## PLC-5 Controller in the I/O Chassis

| Switches   | Switches    |
|------------|-------------|
| 4 5        | Addressing  |
| off off    | 2 - slot    |
| off on     | 1 - slot    |
| on off     | 1/2 - slot  |
| on on      | Not allowed |

| Switches   | Switches                                                                   |
|------------|----------------------------------------------------------------------------|
| 6 7        | Memory Module Transfer                                                     |
| off off    | memory module transfer to processor memory at powerup. 2 3                 |
| on on      | memory module transfers to processor memory if processor memory not valid. |
| on off     | memory module does not transfer to processor memory.                       |

| Switch   | Processor Memory Protection            |
|----------|----------------------------------------|
| 8        | Processor Memory Protection            |
| off      | Processor memory protection disabled.  |
| on       | Processor memory protection enabled. 4 |

<!-- image -->

- Regardless of this switch setting, outputs are turned off when any of the following occurs: 1
- processor detects a major fault
- an I/O chassis backplane fault occurs
- you select program or test mode
- you set a status file bit to reset a local rack
- If a memory module is not installed and processor memory is valid, the processor's PROC LED indicator blinks, and the processor sets S:11/9 in the major fault status word. Power down the processor chassis and either install the correct memory module or set switch 6 ON. 2
- If the processor's keyswitch is set in REMote, the processor enters remote RUN after it powers up and has its memory updated by the memory module. 3
- You cannot clear processor memory when this switch is on. 4

19309

## 1771-ASB Remote I/O Adapter or 1771-ALX Extended-Local I/O Adapter

<!-- image -->

## ATTENTION

<!-- image -->

If you set this switch to the ON position, when a communication fault is detected, outputs connected to this chassis remain in their last state to allow machine motion to continue. We recommend that you set switch 1 to the OFF position to de-energize outputs wired to this chassis when a fault is detected.

Also, if outputs are controlled by inputs in a different rack and a remote I/O rack fault occurs (in the inputs rack), the inputs are left in their last non-faulted state. The outputs may not be properly controlled and potential personnel and machine damage may result. If you want your inputs to be anything other than their last non-faulted state, then you need to program a fault routine.

Set this switch to ON if you plan to use I/O rack auto-configuration. The 1771-ASB series A adapter does not support 1/2-slot addressing.

## I/O Chassis Configuration Plug

<!-- image -->

Set Y when you install a power supply module in the chassis.

Set N when you use an external power supply.

1. Locate the chassis configuration plug (between the first two left-most slots of the chassis).
2. Set the I/O chassis configuration plug. The default setting is N (not using a power supply module in the chassis).

Important: You cannot power a single I/O chassis with both a power supply module and an external power supply.

17075

## Remote I/O Adapter Module (1771-ASB Series C and D) without Complementary I/O

<!-- image -->

|   First I/O Group Number: | 7   | 8   |
|---------------------------|-----|-----|
|                         0 | on  | on  |
|                         2 | on  | off |
|                         4 | off | on  |
|                         6 | off | off |

## (1771-ASB Series C and D) I/O Rack Number without Complementary I/O

|   Rack | 1   | 2   |     |     | 5   | 6   |
|--------|-----|-----|-----|-----|-----|-----|
|     01 | on  | on  | on  | on  | on  | off |
|     02 | on  | on  | on  | on  | off | on  |
|     03 | on  | on  | on  | on  | off | off |
|     04 | on  | on  | on  | off | on  | on  |
|     05 | on  | on  | on  | off | on  | off |
|     06 | on  | on  | on  | off | off | on  |
|     07 | on  | on  | on  | off | off | off |
|     10 | on  | on  | off | on  | on  | on  |
|     11 | on  | on  | off | on  | on  | off |
|     12 | on  | on  | off | on  | off | on  |
|     13 | on  | on  | off | on  | off | off |
|     14 | on  | on  | off | off | on  | on  |
|     15 | on  | on  | off | off | on  | off |
|     16 | on  | on  | off | off | off | on  |
|     17 | on  | on  | off | off | off | off |
|     20 | on  | off | on  | on  | on  | on  |
|     21 | on  | off | on  | on  | on  | off |
|     22 | on  | off | on  | on  | off | on  |
|     23 | on  | off | on  | on  | off | off |
|     24 | on  | off | on  | off | on  | on  |
|     25 | on  | off | on  | off | on  | off |
|     26 | on  | off | on  | off | off | on  |
|     27 | on  | off | on  | off | off | off |

## Extended-Local I/O Adapter Module

## (1771-ALX) Switch SW1

<!-- image -->

|   Rack: | 1   | 2   |     | 4   | 5   | 6   |
|---------|-----|-----|-----|-----|-----|-----|
|      01 | on  | on  | on  | on  | on  | off |
|      02 | on  | on  | on  | on  | off | on  |
|      03 | on  | on  | on  | on  | off | off |
|      04 | on  | on  | on  | off | on  | on  |
|      05 | on  | on  | on  | off | on  | off |
|      06 | on  | on  | on  | off | off | on  |
|      07 | on  | on  | on  | off | off | off |
|      10 | on  | on  | off | on  | on  | on  |
|      11 | on  | on  | off | on  | on  | off |
|      12 | on  | on  | off | on  | off | on  |
|      13 | on  | on  | off | on  | off | off |
|      14 | on  | on  | off | off | on  | on  |
|      15 | on  | on  | off | off | on  | off |
|      16 | on  | on  | off | off | off | on  |
|      17 | on  | on  | off | off | off | off |
|      20 | on  | off | on  | on  | on  | on  |
|      21 | on  | off | on  | on  | on  | off |
|      22 | on  | off | on  | on  | off | on  |
|      23 | on  | off | on  | on  | off | off |
|      24 | on  | off | on  | off | on  | on  |
|      25 | on  | off | on  | off | on  | off |
|      26 | on  | off | on  | off | off | on  |
|      27 | on  | off | on  | off | off | off |

## (1771-ALX) Configuration Plug

<!-- image -->

17341

| If You are Using                                      | But Not              | Set Configuration Plug   |
|-------------------------------------------------------|----------------------|--------------------------|
| 32-point I/O modules and any address method           | 1771-IX or 1771-IY   | on the 2 lower pins      |
| 1771-IX and 1771-IY modules and any addressing method | 32-point I/O modules | on the 2 upper pins      |

1. Lay the module on its right side.

The configuration plugs are visible on the lower rear of the module.

2. Set the configuration plug as shown below according to your application.

## Using This Chapter

1

## Troubleshooting

| For Information About Troubleshooting:                       | Go to Page:   |
|--------------------------------------------------------------|---------------|
| PLC-5 controller                                             | F-2           |
| Remote I/O system                                            | F-6           |
| Extended-local I/O system                                    | F-9           |
| Unexpected PLC-5 controller operation when entering run mode | F-10          |

<!-- image -->

## PLC-5 Controller General Problems

<!-- image -->

|      | Indicator  Color          |                                                                      | Description  Probable Cause                                                                  | Recommended Action                                                                                                                                                                                                                                                                                                                                                                                                                          |
|------|---------------------------|----------------------------------------------------------------------|----------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| PROC | PROC  Green (steady)      | Controller is in run mode and fully operational                      | Normal operation                                                                             | No action required                                                                                                                                                                                                                                                                                                                                                                                                                          |
| PROC | Green (blinking)          | Controller memory is being transferred to EEPROM                     | Normal operation                                                                             | No action required                                                                                                                                                                                                                                                                                                                                                                                                                          |
| PROC | Red (blinking)            | Major fault                                                          | • RSLogix 5 download in progress • Run-time error                                            | During RSLogix 5 download, this is normal operation - wait for download to complete. If not during RSLogix 5 download: • Check major fault bit in status file (S:11) for error definition • Clear fault, correct problem, and return to run mode                                                                                                                                                                                            |
| PROC | Alternating Red and Green | Controller in FLASH-memory programming mode                          | Normal operation if controller's FLASH memory is being reprogrammed                          | No action required - allow flash update to complete                                                                                                                                                                                                                                                                                                                                                                                         |
| PROC | Red (steady)              | Power cycle with problem battery                                     | Battery is low, disconnected or not installed                                                | Properly replace or install battery (see Chapter 1 for more information)                                                                                                                                                                                                                                                                                                                                                                    |
| PROC | Red (steady)              | Fault with memory loss                                               | New controller Invalid ControlNet network address Controller has failed internal diagnostics | Use programming software to clear and initialize memory Verify that ControlNet address switch is not set to 0 Install battery (to preserve failure diagnostics), then power down, reseat controller and power up; then reload your program. If you are unable to reload your program, replace the controller. If you are able to reload your program and fault persists, contact Technical Support at 440.646.6800 to diagnose the problem. |
| PROC | Off                       | Controller is in program load or test mode or is not receiving power |                                                                                              | Check power supply and connections                                                                                                                                                                                                                                                                                                                                                                                                          |

| Indicator   | Color            | Description                                   | Probable Cause                                | Recommended Action   |
|-------------|------------------|-----------------------------------------------|-----------------------------------------------|----------------------|
| FORCE       | Amber (steady)   | SFC and/or I/O forces enabled                 | Normal operation                              | No action required   |
| FORCE       | Amber (blinking) | SFC and/or I/O forces present but not enabled | Normal operation                              | No action required   |
| FORCE       | Off              | SFC and/or I/O forces not present             | Normal operation                              | No action required   |
| COMM        | Off              | No transmission on channel 0                  | Normal operation if channel is not being used | No action required   |
| COMM        | Green (blinking) | Transmission on channel 0                     | Normal operation if channel is being used     | No action required   |

<!-- image -->

## Controller Communication Channel Troubleshooting

| Indicator Color   |                                    | Channel Mode                                                       | Description                                                      | Probable Cause                                              | Recommended Action                                                                                               |
|-------------------|------------------------------------|--------------------------------------------------------------------|------------------------------------------------------------------|-------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------|
| A or B            | Green (steady)                     | Remote I/O Scanner Active Remote I/O link, all adapter modules are | present and not faulted                                          |                                                             | Normal operation No action required                                                                              |
| A or B            |                                    |                                                                    | Remote I/O Adapter Communicating with scanner                    |                                                             |                                                                                                                  |
| A or B            |                                    | DH+                                                                | Controller is transmitting or receiving on DH+ link              |                                                             |                                                                                                                  |
| A or B            | Green (blinking rapidly or slowly) |                                                                    | Remote I/O Scanner At least one adapter is faulted or has failed | • Power off at remote rack • Cable broken                   | • Restore power to the rack • Repair cable                                                                       |
| A or B            | Green (blinking rapidly or slowly) | DH+                                                                | No other nodes on network                                        |                                                             |                                                                                                                  |
| A or B            | Red (steady)                       | Remote I/O Scanner Remote I/O Adapter DH+                          | Hardware fault                                                   | Hardware error                                              | Turn power off, then on Check that the software configurations match the hardware set-up Replace the controller. |
| A or B            | Red (blinking rapidly or slowly)   | Remote I/O Scanner All adapters faulted                            |                                                                  | • Cable not connected or broken • Power off at remote racks | • Repair cable • Restore power to racks                                                                          |
| A or B            | Red (blinking rapidly or slowly)   | DH+                                                                | Bad communication on DH+                                         | Duplicate node detected                                     | Correct station address                                                                                          |
| A or B            | Off                                | Remote I/O Scanner Remote I/O Adapter DH+                          | Channel offline                                                  | Channel is not being used                                   | Place channel online if needed                                                                                   |

<!-- image -->

<!-- image -->

## Extended-Local I/O Troubleshooting

| Indicator Color                      |                                    | Channel Mode               | Description                                                                     | Probable Cause                                                                      | Recommended Action                                                                                                 |
|--------------------------------------|------------------------------------|----------------------------|---------------------------------------------------------------------------------|-------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------|
| 2                                    | green (steady)                     | Extended local I/O Scanner | active extended-local I/O link, all adapter modules are present and not faulted | normal operation                                                                    | no action required                                                                                                 |
| BATT PROC FORCE PLC-5/40L and -5/60L | green (blinking rapidly or slowly) | Extended local I/O Scanner | at least one adapter is faulted or has failed                                   | • power off at extended-local I/O rack • communication fault • cable broken         | • restore power to the rack • restart adapters using the controller restart lockout pushbutton • repair cable      |
| 2                                    | red (steady)                       | Extended local I/O Scanner | hardware fault                                                                  | hardware error                                                                      | Turn power off, then on. Check that the software configurations match the hardware set-up. Replace the controller. |
| 2                                    | red (blinking rapidly or slowly)   | Extended local I/O Scanner | all adapters faulted                                                            | • cable disconnected or broken • terminator off • power off at extended-local racks | • repair cable • replace or repair terminator • restore power to racks                                             |
| 2                                    | off                                | Extended local I/O Scanner | channel offline                                                                 | channel is not being used                                                           | Place channel online if needed                                                                                     |

## Ethernet Status Indicator

| Indicator                                     | Color        | Description                                                                                                    | Probable Cause                      | Recommended Action                                                          |
|-----------------------------------------------|--------------|----------------------------------------------------------------------------------------------------------------|-------------------------------------|-----------------------------------------------------------------------------|
| STAT                                          | Solid red    | Critical hardware fault                                                                                        | Controller requires internal repair | Contact your local Allen-Bradley representative                             |
| BATT PROC FORCE COMM PROG RUN R E M ENET STAT | Blinking red | Hardware or software fault (detected and reported via a code)                                                  |                                     | Fault-code dependent Contact Allen-Bradley’s Global Technical Support (GTS) |
| BATT PROC FORCE COMM PROG RUN R E M ENET STAT | Off          | Ethernet interface is functioning properly but it is not attached to an active Ethernet network                | Normal operation                    | Attach the Controller to an active Ethernet network                         |
| BATT PROC FORCE COMM PROG RUN R E M ENET STAT | Green        | Ethernet channel 2 is functioning properly and has detected that it is connected to an active Ethernet network | Normal operation                    | No action required                                                          |

<!-- image -->

## Remote I/O System

<!-- image -->

## Ethernet Transmit LED

The PLC-5 Ethernet interface contains an Ethernet Transmit LED that lights (green) briefly when the Ethernet port is transmitting a packet. It does not indicate whether or not the Ethernet port is receiving a packet.

## Troubleshooting Guide for the 1771-ASB Series C and D Adapter Module

| Indicators                              | Indicators                              | Indicators                              | Description                                                                                      | Probable Cause                                                                        | Recommended Action                       |
|-----------------------------------------|-----------------------------------------|-----------------------------------------|--------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------|------------------------------------------|
| Active                                  | Adapter Fault                           | I/O Rack                                | Description                                                                                      | Probable Cause                                                                        | Recommended Action                       |
| On                                      | Off                                     | Off                                     | Normal indication; remote adapter is fully operational                                           |                                                                                       |                                          |
| Off                                     | On                                      | Off                                     |                                                                                                  | RAM memory fault, watchdog timeout Replace module.                                    |                                          |
| On                                      | Blink                                   | Off                                     |                                                                                                  | Module placement error I/O module in incorrect slot.                                  | Place module in correct slot in chassis. |
| Blink in unison                         | Blink in unison                         | Off                                     | Incorrect starting I/O group number                                                              | Error in starting I/O group number or I/O rack address                                | Check switch settings.                   |
| On                                      | On                                      | On                                      | Module not communicating                                                                         | Incorrect transmission rate setting                                                   |                                          |
| Off                                     | On                                      | On                                      | Module not communicating                                                                         | Scan switch set for “all but last four slots” in 1/4 rack                             | Reset scan switch setting.               |
| Blink                                   | Off                                     | Off                                     | Remote adapter not actively controlling I/O (scanner to adapter communication link is normal)(1) | Controller is in program or test mode Scanner is holding adapter module in fault mode | Fault should be cleared by I/O scanner.  |
| LEDs sequence on/off from top to bottom | LEDs sequence on/off from top to bottom | LEDs sequence on/off from top to bottom | Module not communicating                                                                         | Another remote I/O adapter with the same address is on the link.                      | Correct the address.                     |

| Indicators        | Indicators        | Indicators   | Description                                                                                                                          | Probable Cause                                                                | Recommended Action                                                                                                                                                                                                                                                                                         |
|-------------------|-------------------|--------------|--------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Active            | Adapter Fault     | I/O Rack     | Description                                                                                                                          | Probable Cause                                                                | Recommended Action                                                                                                                                                                                                                                                                                         |
| Blink alternately | Blink alternately | Off          | Adapter module not actively controlling I/O(2) Adapter module in controller restart lockout mode (adapter to scanner link is normal) | Controller restart lockout switch on chassis backplane switch assembly on (3) | Press reset button to clear lockout feature or cycle power; if after repeated attempts indicators are still blinking, check: • push button not wired properly to field wiring arm • wiring arm not connected to adapter module • adapter module was reset by process or/ scanner, then immediately faulted |

## Troubleshooting Guide for the 1771-ASB Series C and D Adapter Module (continued)

| Indicators   | Indicators    | Indicators   | Description                                       | Probable Cause                                                                                                                                                                                                                                                 | Recommended Action                                                                                                                                                                                                                                                                                                       |
|--------------|---------------|--------------|---------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Active       | Adapter Fault | I/O Rack     | Description                                       | Probable Cause                                                                                                                                                                                                                                                 | Recommended Action                                                                                                                                                                                                                                                                                                       |
| Off          | Off           | On           | I/O chassis fault. (1) No communication on link.  | Problem exists between: • adapter and module in chassis; the module will stay in fault mode until fault is corrected • shorted printed circuit board runs on backplane or I/O module                                                                           | Cycle power to the chassis to clear a problem resulting from high noise. (2) • Remove and replace all I/O modules one at a time • If problem does not clear, something is wrong in chassis or I/O module                                                                                                                 |
| Blink        | Off           | On           | Communication on link. Possible shorted backplane | • Noise on backplane • Shorted circuit board runs • Faulty card in chassis                                                                                                                                                                                     | • Eliminate noise • Isolate noise • Add surge suppression • Replace chassis • Replace defective card in chassis                                                                                                                                                                                                          |
| Blink        | On            | Off          | Module identification line fault                  | Excessive noise on backplane                                                                                                                                                                                                                                   | Verify power supply and chassis grounding.                                                                                                                                                                                                                                                                               |
| Off          | Off           | Off          | Module not communicating                          | Power supply fault Wiring from scanner to adapter module disrupted Scanner not configured properly One faulted chassis within a rack group address causing scanner/distribution panel to fault all chassis in rack group address (when in disable search mode) | Check power supply, cable connections, and make sure adapter module is fully seated in chassis. Correct cable and wiring defects See publication 1772-2.18 for scanner configuration. Check sequentially from the first module to the last module to pinpoint fault; correct any faults and proceed to the next chassis. |

## Extended-Local I/O System

<!-- image -->

| Indicators           | Indicators           | Indicators   | Description                                                                                                                          | Probable Cause                                                                                                                                                                       | Recommended Action                                                                                                                                                                                                       |
|----------------------|----------------------|--------------|--------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Active               | Adapter Fault        | I/O Rack     | Description                                                                                                                          | Probable Cause                                                                                                                                                                       | Recommended Action                                                                                                                                                                                                       |
| On                   | Off                  | Off          | Normal indication; remote adapter is fully operational                                                                               |                                                                                                                                                                                      |                                                                                                                                                                                                                          |
| Off                  | On                   | Off          | Local adapter fault  (1)                                                                                                             | Local adapter not operating; it will stay in fault mode until fault is corrected                                                                                                     | Cycle power to the chassis to clear the adapter fault. (2)  Replace adapter if fault does not clear.                                                                                                                     |
| Off                  | Off                  | On           | I/O chassis fault 1                                                                                                                  | Problem exists between: • adapter and module in chassis; the module will stay in fault mode until fault is corrected • shorted printed circuit board runs on backplane or I/O module | Cycle power to the chassis to clear a problem resulting from high noise. 2 • remove and replace all I/O modules one at a time • replace adapter • If problem does not clear, something is wrong in chassis or I/O module |
| Blinking             | Off                  | Off          | Outputs are reset                                                                                                                    | Controller is in program or test mode Local I/O Scanner is holding adapter module in fault mode                                                                                      | None Fault should be cleared by extended-local I/O scanner.                                                                                                                                                              |
| Blinking alternately | Blinking alternately | Off          | Adapter module not actively controlling I/O  1 Adapter module in controller restart lockout mode (adapter to scanner link is normal) | Controller restart lockout switch on chassis backplane switch assembly on (3)                                                                                                        | Press chassis reset button to clear lockout feature or cycle power; if after repeated attempts indicators are still blinking, check that adapter module was reset by controller/scanner, then immediately faulted.       |
| Off                  | Off                  | Off          | No power or no communication.                                                                                                        | Power supply fault                                                                                                                                                                   | Check power supply, I/O cable and power supply cable connections, and make sure adapter module is fully seated in chassis.                                                                                               |
| On                   | Blinking             | Off          | Module placement error in extended-local I/O chassis                                                                                 | Incorrect placement of high-density modules                                                                                                                                          | Verify addressing modes and switch settings.                                                                                                                                                                             |

## Troubleshooting Guide for the 1771-ALX Adapter Module

## Unexpected Operation when Entering Run Mode

If unexpected operation occurs whenever your controller enters run mode, be sure to examine the prescan operation of the instructions in this section. These instructions execute differently during prescan than they do during a normal scan.

The prescan function is an intermediate scan between the transition from program to run modes, during which all rungs are scanned as false. The prescan examines all ladder program files and instructions and initializes the data table based on the results of the program.

For example, a subroutine that is called infrequently may contain a bad indirect address and generate a major fault. However, many normal program scans may occur before the major fault is actually generated. Prescan provides the opportunity for the controller to examine the program for errors such as this before transitioning to Run mode.

## Instructions with Unique Prescan Operations

Use the table below to track prescan operations that deviate from normal instruction operation.

| This Instruction:   | Executes These Actions During Prescan:                                                                                                                                          |
|---------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ARD                 | If the EN bit is set and the DN and ER bits are cleared, then the control word is cleared. If either the DN or ER bit is set, then the EN bit is cleared and the DN bit is set. |
| ARL                 | If the EN bit is set and the DN and ER bits are cleared, then the control word is cleared. If either the DN or ER bit is set, then the EN bit is cleared and the DN bit is set. |
| AWT                 | If the EN bit is set and the DN and ER bits are cleared, then the control word is cleared. If either the DN or ER bit is set, then the EN bit is cleared and the DN bit is set. |
| AWA                 | If the EN bit is set and the DN and ER bits are cleared, then the control word is cleared. If either the DN or ER bit is set, then the EN bit is cleared and the DN bit is set. |
| ACB                 | If the EN bit is set and the DN and ER bits are cleared, then the control word is cleared. If either the DN or ER bit is set, then the EN bit is cleared and the DN bit is set. |
| ABL                 | If the EN bit is set and the DN and ER bits are cleared, then the control word is cleared. If either the DN or ER bit is set, then the EN bit is cleared and the DN bit is set. |
| AHL                 | If the EN bit is set and the DN and ER bits are cleared, then the control word is cleared. If either the DN or ER bit is set, then the EN bit is cleared and the DN bit is set. |
| BTR                 | All non-user configuration bits 15, 14, 13, 12, 10, and 9 are cleared (for both INT and BT file types).                                                                         |
| BTW                 | All non-user configuration bits 15, 14, 13, 12, 10, and 9 are cleared (for both INT and BT file types).                                                                         |
| CTU                 | The CU/CD bit is set to prevent a false count when the first run-mode scan begins.                                                                                              |
| CTD                 | The CU/CD bit is set to prevent a false count when the first run-mode scan begins.                                                                                              |
| EOT                 | This instruction is skipped so all ladder instructions can be prescanned.                                                                                                       |
| FFL                 | The EL bit is set to prevent a false load when the first run-mode scan begins.                                                                                                  |
| LFL                 | The EL bit is set to prevent a false load when the first run-mode scan begins.                                                                                                  |
| FFU                 | The EU bit is set to prevent a false unload when the first run-mode scan begins.                                                                                                |
| LFU                 | The EU bit is set to prevent a false unload when the first run-mode scan begins.                                                                                                |
| FND                 | This instruction is skipped so all ladder instructions can be prescanned.                                                                                                       |

| This Instruction:   | Executes These Actions During Prescan:                                                                                                                                                                                                                                                                                |
|---------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| FOR                 | Ladder instructions within the FOR/NXT loop are prescanned.                                                                                                                                                                                                                                                           |
| MSG                 | If the SFC startover bit is cleared and the CO bit is cleared, then all non-user configuration bits 15, 14, 13, 12, 10, and 9 are cleared in both the INT and MG file types. The MG file type also clears bits 11, 7, 6, 5, 4, 2, 1, and 0.                                                                           |
| ONS                 | The programmed bit address of the instruction is set to inhibit false triggering when the first run-mode scan begins.                                                                                                                                                                                                 |
| OSF                 | The programmed bit address of the instruction is cleared to inhibit false triggering when the first run-mode scan begins. The output bit is also                                                                                                                                                                      |
| OSR                 | cleared.  For PD file type, the INI bit is cleared.                                                                                                                                                                                                                                                                   |
| PID                 | INT file type clears status bits 8, 9, and 10 (deadband, upper, and lower output alarm). The error register from the previous scan is set to 32767, which indicates that the setpoint and ER bits from previous scans have not yet been initialized). The Integral Accumulator and Derivative Error bits are cleared. |
| SQL                 | The EN bit is set to prevent a false increment of the table pointer when the first run-mode scan occurs.                                                                                                                                                                                                              |
| SQO                 | The EN bit is set to prevent a false increment of the table pointer when the first run-mode scan occurs.                                                                                                                                                                                                              |
| TOF                 | The TT, TC, TE, and TO bits are cleared and the ACC = preset.                                                                                                                                                                                                                                                         |
| DTR (1)             | The reference value is updated (regardless of the rung condition).                                                                                                                                                                                                                                                    |

## Suggested Action

To avoid unexpected operation that may result from these prescan activities, follow these guidelines:

- Do not use indexed or indirect addressing with the instructions listed in the above table.
- If you must use indexed or indirect addressing, use the first scan bit (S:1/15) to pre-initialize all of the other used variables.
- If using indirect addressing with any ladder instructions, do not use the data variable holding the indirect address for multiple functions.

## Notes

## Using This Chapter

1

## Cable Reference

| For Information About           | Go to Page   |
|---------------------------------|--------------|
| Channel 0 pin assignments       | G-1          |
| Serial cable pin assignments    | G-2          |
| Connecting diagrams             | G-3          |
| Programming cable specification | G-5          |
| Ethernet cable connections      | G-9          |

Channel 0 Pin Assignments The side label of the controller shows a table listing channel 0 (RS-port) pin
itThitblhthifti assignments. This table shows the same information:

|   Pin | RS-232C   | RS-422A   | RS-423   |
|-------|-----------|-----------|----------|
|     1 | C.GND     | C.GND     | C.GND    |
|     2 | TXD.OUT   | TXD.OUT+  | TXD.OUT  |
|     3 | RXD.IN    | RXD.IN+   | RXD.IN   |
|     4 | RTS.OUT   | RTS.OUT+  | RTS.OUT  |
|     5 | CTS.IN    | CTS.IN+   | CTS.IN   |
|     6 | DSR.IN    | DSR.IN+   | DSR.IN   |
|     7 | SIG.GND   | SIG.GND   | SIG.GND  |
|     8 | DCD.IN    | DCD.IN+   | DCD.IN   |
|     9 |           |           |          |
|    10 | NOT USED  | DCD.IN -  | NOT USED |
|    11 |           |           |          |
|    12 |           |           |          |
|    13 | NOT USED  | CTS.IN -  | NOT USED |

The shading indicates that the pin is reserved.

|   Pin | RS-232C   | RS-422A   | RS-423   |
|-------|-----------|-----------|----------|
|    14 | NOT USED  | TXD.OUT - | SEND COM |
|    15 |           |           |          |
|    16 | NOT USED  | RXD.IN -  | REC COM  |
|    17 |           |           |          |
|    18 |           |           |          |
|    19 | NOT USED  | RTS.OUT - | NOT USED |
|    20 | DTR.OUT   | DTR.OUT+  | DTR.OUT  |
|    21 |           |           |          |
|    22 | NOT USED  | DSR.IN -  | NOT USED |
|    23 | NOT USED  | DTR.OUT - | NOT USED |
|    24 |           |           |          |
|    25 |           |           |          |

<!-- image -->

## Serial Cable Pin Assignments

The following diagrams show the pin assignments for the cables you need for serial port communications.

| Cable #1                                                                                                                                                                        | Cable #2                                                                        | Cable #2                                 | Cable #3                                                                                    | Cable #3                               |
|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------|------------------------------------------|---------------------------------------------------------------------------------------------|----------------------------------------|
| 25-pin D-Shell 1770-KF2 RXD 2 GND 5 2 7 9-pin D-Shell Workstation                                                                                                               | TXD 2 GND 7 25-pin D-Shell Workstation                                          | 25-pin D-Shell 1770-KF2 3 7              | TXD 2 GND 7 9-pin D-Shell Workstation (female) (female) (female) (female) (female) (female) | 25-pin D-Shell 1770-KF2 3 7            |
| Cable #4                                                                                                                                                                        | Cable #5                                                                        | Cable #5                                 | Cable #6                                                                                    | Cable #6                               |
| 9-pin D-Shell  25-pin D-Shell Modem DCD 1 RXD 2 TXD 3 DTR 4 GND 5 DSR 6 RTS 7 CTS 8 RNG 9 CASE 8 3 2 20 7 6 4 5 22 1 female) (Male) (female) (Male) (female) (Male) Workstation | 9-pin D-Shell Workstation RNG 1 TXD 2 RXD 3 RTS 4 CTS 5 DSR 6 GND 7 DCD 8 DTR 9 | 25-pin D-Shell Modem 22 2 3 4 5 6 7 8 20 | 25-pin D-Shell Workstation CHS 1 TXD 2 RXD 3 RTS 4 CTS 5 DSR 6 GND 7 DCD 8 DTR 20           | 25-pin D-Shel Modem 1 2 3 4 5 6 7 8 20 |

## Connecting Diagrams

<!-- image -->

<!-- image -->

## Programming Cable Specifications

The specifications for each Allen-Bradley cable used for DH+ communications are shown on the following pages. Refer to the following table for the exact location.

| For                                   | To                                                 | Use this Cable                                            | See Page       |
|---------------------------------------|----------------------------------------------------|-----------------------------------------------------------|----------------|
| Workstation                           | 1785-KE                                            | 1784-CAK                                                  | 25-5           |
| Enhanced or Ethernet PLC-5 controller | Workstation (using a 1784-KT, -KT2, -KL, or -KL/B) | 1784-CP6 1784-CP with a 1784-CP7 adapter 1784-CP8 adapter | 25-6 25-6 25-7 |
|                                       | Workstation (using a 1784-KTK1)                    | 1784-CP5 with a 1785-CP7 adapter                          | 25-6           |
|                                       | Workstation (using a 9-pin serial cable)           | 1784-CP10                                                 | 25-7           |
|                                       | Workstation (using a serial 25-pin cable)          | 1784-CP11                                                 | 25-8           |
|                                       | Workstation (using a 1784-PCMK)                    | 1784-PCM5 with a 1784-CP7 adapter                         | 25-8 and 25-6  |

Cable - 1784-CAK Connects 1785-KE to WorkstationT

<!-- image -->

<!-- image -->

Cable - 1784-CP6 Connects Workstation Using 1784-KT, -KT/2, -KL, or -KL/B to Controller

<!-- image -->

## Cable and Adapter - 1784-CP7 Connects to Controller via 9-pin D-Shell of a 1784-CP, -CP5, or -PCM5 cable

<!-- image -->

## Cable Adapter - 1784-CP8 Connects a Workstation Using a 1784-KT, -KT2, or -KL Card to a Permanent DH+ Network

Cable - 1784-CP10

<!-- image -->

## Connects Workstation to Controller Using Serial Port

<!-- image -->

<!-- image -->

19870

9

Cable - 1784-CP11 Controller to Workstation Using a Serial Port

<!-- image -->

Cable - 1784-PCM5 Controller to Workstation (using a 1784-PCMK)

<!-- image -->

19872

Ethernet Cable Connections The Ethernet port connects to either a thin-wire or thick-wire network via a 15-pin transceiver or Medium Access Unit (MAU) connection.

<!-- image -->

The table below describes Allen-Bradley transceivers:

| Catalog Number   | Description                           |
|------------------|---------------------------------------|
| 1785-TR10BT      | Twisted pair transceiver              |
| 1785-TR10BF      | Optical transceiver                   |
| 1785-TR10B2      | Thin-wire transceiver                 |
| 1785-TR10B5      | Thick-wire transceiver                |
| 5810-AXMT        | Thin-wire Ethernet/802.3 transceiver  |
| 5810-AXMH        | Thick-wire Ethernet/802.3 transceiver |

The controller connects to the transceiver using a standard transceiver cable, which is also known as an Access Unit Interface (AUI) cable. Allen-Bradley has two lengths of transceiver cables and four kits consisting of transceivers and cables.

| Catalog Number   | Description                                       |
|------------------|---------------------------------------------------|
| 5810-TER         | Thinwire Ethernet terminating resistors           |
| 5810-TC02/A      | Thick-wire 2.0 m (6.5 ft) transceiver cable       |
| 5810-TC15/A      | Thick-wire 15.0 m (49.2 ft) transceiver cable     |
| 5810-TAS/A (kit) | Thin-wire transceiver and 2.0 m (6.5 ft) cable    |
| 5810-TAM/A (kit) | Thin-wire transceiver and 15.0 m (49.2 ft) cable  |
| 5810-TBS/A (kit) | Thick-wire transceiver and 2.0 m (6.5 ft) cable   |
| 5810-TBM/A (kit) | Thick-wire transceiver and 15.0 m (49.2 ft) cable |

Connection to "10baseT" (fiber-optic) and broadband networks is also supported if you purchase the appropriate transceivers and cables from a third-party source.

## Numerics

```
1/2slot addressing 4-3, E-4, E-5 1770KF2 9-2 1771AF 6-6 1771ALX 8-1, E-5, F-9 1771AS 6-6 1771ASB 6-6, 6-11, E-5, F-6 1771CD 9-2 1771DCM 6-6 1771KRF 9-2 1771SN 6-6 1772SD, SD2 6-6 1775S4A, S4B 6-6 1775SR 6-6 1784CAK G-5 1784CP 9-2, G-6 1784CP10 G-2, G-5, G-7 1784CP11 G-2, G-5, G-8 1784CP2 9-2 1784CP3 9-2 1784CP5 9-2, G-5, G-6 1784CP6 9-2, G-5, G-6 1784CP7 G-5, G-6 1784CP8 G-5, G-7 1784KL 9-2, G-5, G-6, G-7 1784KT 9-2, G-5, G-6, G-7 1784KT2 9-2, G-5, G-6, G-7 1784KTK1 G-5 1784PCM5 9-2, G-5, G-6, G-8 1784PCMK 9-2, G-5, G-8 1785KA 9-2 1785KA5 9-2 1785KE 9-2, G-5 1785-RC Relay Cartridge 1-1 1slot addressing 4-3, E-4, E-5 2slot addressing 4-3, E-4, E-5 6008SQH1, SQH2 6-6 A active buffers 6-14 adapter mode adapter channel status 7-17, 7-19 blocktransfer programming example 7-14 channel configuration 7-2 communicating with 7-1 configuring channels 7-3 defined 1-12
```

| discrete transfer configuration file 7-2, 7-9                                                                                                                                                                                                                                                            |                       |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------|
| effects of blocktransfer on discrete data 7-15 programming block transfers 7-10 supervisory processor status 7-18                                                                                                                                                                                        |                       |
| transferring data 7-10                                                                                                                                                                                                                                                                                   |                       |
| rack numbers 4-8 blocktransfer modules 4-7 choosing a mode 4-3 concept 4-1 data files 4-16 Ethernet 11-2 Ethernet broadcast 11-9 extendedlocal I/O 8-2 I/O image 4-16 I/O status file 6-24 indexed 4-20 indirect 4-18 logical 4-17 mnemonics 4-18 racks 8-10 relating a bit to an input/output device  e |                       |
| addressing                                                                                                                                                                                                                                                                                               |                       |
| 4-2 remote I/O racks 4-9 selecting mode E-4, E-5 stations in poll file 10-17 summary 4-7 symbolic 4-21 terms 4-1 configuring serial port 10-18 instructions D-27 status 10-24                                                                                                                            |                       |
| ASCII                                                                                                                                                                                                                                                                                                    |                       |
| automatic configuration 6-9, 6-10, 8-9, 8-11                                                                                                                                                                                                                                                             |                       |
| Belden 9463 6-3                                                                                                                                                                                                                                                                                          |                       |
| switch settings E-4, E-5                                                                                                                                                                                                                                                                                 |                       |
| data storage 4-11                                                                                                                                                                                                                                                                                        |                       |
| bit modify instructions D-16                                                                                                                                                                                                                                                                             |                       |
| bit                                                                                                                                                                                                                                                                                                      |                       |
| backplane                                                                                                                                                                                                                                                                                                |                       |
|                                                                                                                                                                                                                                                                                                          | backpanel spacing 3-5 |

| blocktransfer 2-3, 4-7, 5-3, 5-4, 6-13,                       | serial 10-6                                          |
|---------------------------------------------------------------|------------------------------------------------------|
| 6-14, 6-15, 6-16, 6-17, 6-19,                                 | troubleshooting F-4                                  |
| 6-20, 7-7, 7-10, 7-11, 7-14, 8-6,                             | channel status                                       |
| 8-7, 15-11, 17-2, 18-3, C-8,                                  | DH+ 9-12                                             |
| C-12, D-25                                                    | Ethernet 11-35                                       |
| BOOTP                                                         | extendedlocal I/O 8-12                               |
| disabling 11-4                                                | remote I/O adapter 7-19 remote I/O scanner 6-21      |
| example 11-8 hardware address 11-8                            | serial 10-22                                         |
| IP address 11-7                                               | chassis                                              |
| using 11-5                                                    | configuration plug E-6                               |
| broadcast addressing 11-9                                     | dimensions 3-1 setting switches E-4, E-5 spacing 3-1 |
| C                                                             | classes                                              |
|                                                               | privileges 12-3                                      |
| cables                                                        | communicating 1771ASB 6-11                           |
| Belden 9463 6-3                                               |                                                      |
| communication interfaces G-5                                  |                                                      |
| DH+ link 9-2                                                  | DH+ link 9-1                                         |
| Ethernet 11-1, G-9                                            | Ethernet 11-1                                        |
| extendedlocal I/O 8-2                                         | extendedlocal I/O 8-1                                |
| pin assignments G-2                                           | pointtopoint 10-3                                    |
| programming 9-2                                               | serial devices 10-1                                  |
| raceway layout 3-4                                            | with adapter channel 7-1 communication               |
| reference G-1                                                 |                                                      |
| remote I/O 6-5                                                | configuring serial mode change 10-21 rate C-7        |
| routing conductors 3-4                                        |                                                      |
| serial 10-5                                                   | compare instructions D-5                             |
| calculating                                                   | complementary I/O 4-24                               |
| processor scan time C-11, C-12                                | completed                                            |
| remote I/O scan time C-9 throughput C-5                       | program state 13-12                                  |
| timing C-5                                                    | components front panel 1-2                           |
| changing modes 1-9                                            | spacing 3-1                                          |
| channel                                                       | compute instructions D-7                             |
| adapter configuration 7-2                                     | conductors 3-4                                       |
| configuring                                                   | configuring                                          |
| remote I/O adapter 7-3                                        | ASCII (user mode) 10-18                              |
| remote I/O scanner 6-6                                        | blocktransfer requests in an adapter                 |
| DH+ configuration 9-3, 9-4                                    | channel 7-11                                         |
| Ethernet                                                      | chassis                                              |
| using 6200 software 11-3 using BOOTP 11-5                     | extendedlocal I/O E-10 power supply E-6              |
| extendedlocal I/O 8-9 extendedlocal I/O scanner configuration | communication mode change 10-21 DF1 master 10-12     |
| 8-9                                                           | DF1 slave 10-9                                       |
| monitoring DH+ link 9-12                                      | DH+ channel 9-3                                      |
| extendedlocal I/O 8-12                                        | discrete transfer configuration files 7-5 Ethernet   |
| remote I/O adapter 7-19 remote I/O scanner 6-21               |                                                      |
|                                                               | using 6200 software 11-3 using BOOTP 11-5            |
| privilege class 12-4                                          | extendedlocal I/O scanner channel 8-9                |
| remote I/O scanner configuration 6-7                          | fault routine 15-4                                   |

I/O status file 6-7

main control programs 16-4

PII 18-5

pointtopoint 10-6

processorresident rack 5-4

remote I/O adapter channel 7-2, 7-3

remote I/O scanner channel 6-6

serial port 10-2, 10-6

startup procedure 14-3

STI 17-3

## connections

Ethernet G-9

control bits 14-3 controller documentation A-1 controller specifications A-1 controlling outputs 15-3 conversion instructions D-15 cooling 3-1 counter instructions D-4

## D

## daisy chain 6-5, 9-2 data block 4-11 data file

addressing 4-13 range of values 4-15 read/write privileges 12-5 types of addressing 4-16 unused 4-12

## data storage

bit 4-11

concepts 4-10

data block 4-11

files 4-11

member 4-11

structure 4-11

type 4-11

userdefined 4-11

words 4-11

## data table

file defaults 4-13

memory per file 4-12

## data transfer 6-11

blocktransfer 8-6 effects of blocktransfer on discrete data

7-15

extendedlocal I/O 8-4

I/O backplane transfer time C-6

I/O transfer time C-6

system design C-10

types 1-12

## data type

valid values 4-15

## delay

due to online editing C-4

## density

I/O modules 2-2

## design tip

addressing and placing extendedlocal I/O 8-2

O

addressing extendedlocal I/O racks 8-3

assigning privileges 12-3

assigning racks 4-8

assigning remote I/O rack numbers 4-9

blocktransfer programming 6-19

DH+ link design 9-17

editing the scan list for multiple rackupdates 6-10

extendedlocal I/O link design 8-2

global status flag file 9-6

group data 4-12

guidelines for PIIs 18-4

guidelines for writing STI programs 17-1

optimizing instruction execution time

## 4-22

optimizing processor memory 4-22

organizing files 4-12

placing blocktransfer modules 5-3

placing extendedlocal I/O modules 8-4

program design tips C-13

programming considerations for extendedlocal I/O 8-8

remote I/O cable design 6-5

remote I/O link 6-4

RS232, 422A, and 423 cable lengths

## 10-5

split global status flags files across channels C-5

using blocktransfers in STIs 17-2

writing PII programs 18-2

## devices

DH+ link 9-2 extendedlocal I/O 8-1 maximum 6-4 remote I/O 6-2

serial 10-1

## DF1 master

communication 10-3 configuring 10-12 polling scheme 10-16

## DH+ link

cable lengths 9-2

communicating with devices 9-1

configuring channels 9-3

default address 9-3

defining the processor address 9-4

design tip 9-17

diagnostic counters 9-12

estimating performance 9-12

global status flag file 9-5

internal processing time 9-15

message destination 9-14

monitoring status 9-12

nodes/timing 9-13

planning cabling 9-2

response time test results 9-16

size and number of messages 9-13

terminating 9-3

token passing 9-13

transmission rate 9-4

troubleshooting F-4

## diagnostic counters

DH+ 9-12

remote I/O 6-21

diagnostic instructions D-19

## dimensions

chassis 3-1

power supplies 3-6

## discrete data transfer

r

between scanner and remote I/O adapter 7-7

extendedlocal I/O 8-5

discretetransfer configuration files 7-2,

7-5

discretetransfer data 5-3, 7-10, 7-17,

7-18

DNS 11-15

Domain Name Service 11-15

## E

element 4-11

Embedded Web Server 11-16

## environment

proper 3-1

error codes 11-33

Ethernet messaging 11-33

## ESD protection 3-3

## Ethernet

addressing 11-2

advanced functions 11-9

broadcast addressing 11-9

cables G-9

communication 11-1

configuring

using 6200 software 11-3

using BOOTP 11-5

error codes 11-33

gateways 11-11

messaging 11-37

network requirements 11-1

processor performance 11-37

status data 11-35

subnet masks 11-11

transceivers G-9

transmit indicator F-6

troubleshooting F-5

## eventdriven interrupts 13-10

## example

32point addressing 4-5

8 and 16point addressing 4-4

adaptermode blocktransfer 7-14

blocktransfer timing in extendedlocal I/O

8-8

BOOTP 11-8

calculating processor time C-12

efficiently using image table space 4-6

PII application 18-2

STI application 17-2

## executing

program state 13-12

extendedlocal I/O

grounding configuration 3-7

extendedlocal I/O 1-14, 6-13, 8-1, 8-2,

8-4, 8-7, 8-8, 8-9, 8-10, 8-12,

15-3, E-5, E-9, E-10, F-5, F-9

## F

## fault routines

blocktransfer data 15-11 change from ladder logic 15-9 configuring 15-4 controlling outputs 15-3 enabling 15-4 how to program 15-6 powerup protection 14-1 preparing 15-1 program flow 13-10 programming feature 13-10

recover rack fault via ladder logic 15-10

startup 14-2 testing 15-11 using 15-1 watchdog timer 15-5 when to use 13-11

## faulted

program state 13-12

## faults

blocktransfer, minor 6-15 clearing 15-7, 15-12 detecting major 15-2 extendedlocal I/O rack 15-3 major 15-1, 15-12 major and minor 15-11 minor 15-12 monitoring 15-12 processorresident local I/O rack 15-3 remote I/O chassis 15-3 remote I/O rack 15-4 status information 15-11

## file instructions D-17

## files 4-15

data storage 4-11

read/write privileges 12-5

## floating point

valid value range 4-15

## forcing

inputs and outputs 13-1 SFC transitions 13-2

## front panel

PLC5/11,5/20 1-3 PLC5/20E 1-6 PLC5/30 1-4 PLC5/40, 5/60, and 5/80 1-5 PLC5/40E and 5/80E 1-7 PLC5/40L, 5/60L 1-8

## G

gapping 4-12

gateways 11-11

General Ethernet Counters 11-19

generating web user provided pages

11-22

## global inhibit bits

clearing 6-10, 8-11

## global status bits 15-11, 15-13

racks 07 B-3 racks 1017 B-10

## global status flags file C-5

## grounding

extendedlocal I/O system 3-7

processorresident chassis 3-7 remote I/O system 3-7

## groups

definition 4-1

## guidelines

addressing 4-6, 4-7

cable routing 3-4

I/O point size (density) selection 2-2

I/O selection 2-1

PII programming considerations 18-4

placing extendedlocal I/O modules 8-4

placing I/O modules 2-3

proper environment 3-1

selecting interrupt routines 13-11

STI programming considerations 17-1

when to use interrupt routines 13-11

## H

## hardware

fault 15-2

housekeeping effects of C-4

HTML pages 11-22

I

## I/O addressing 4-1

## I/O modules

cable categories 3-4 placing 2-3 select point size (density) 2-2 selection guidelines 2-1

## I/O scan

disabling 16-2

## I/O status file

addressing 6-24 bit layout 6-24, 6-26 configuring 6-7

## I/O update

configuring 16-4

ignoring empty slots C-6

## image table

address 4-16

input and output 4-1

## immediate I/O

programming with blocktransfers 6-21 timing 5-3 using with adjacent blocktransfer modules 5-4

## indexed

address 4-20

## indicators

```
1771ALX F-9 1771ASB F-6 communication F-4 Ethernet F-5, F-6 extendedlocal I/O F-5 PLC5/11,5/20 1-3 PLC5/20E 1-6 PLC5/30 1-4 PLC5/40, 5/60, and 5/80 1-5 PLC5/40E and 5/80E 1-7 PLC5/40L, 5/60L 1-8 processor F-2 indirect address 4-18 instructions ASCII D-27 bit modify D-16 blocktransfer D-25 compare D-5 compute D-7 conversion D-15 counter D-4 diagnostic D-19 file D-17 logical D-14 memory bit and word instructions D-30 file, program control, and ASCII D-38 message D-25 move D-16 PID D-25 prescan timing F-10 program control D-22 quick reference D-1 relay D-2 sequencer D-21 shift register D-20 timer D-3 timing bit and word instructions D-30 file, program control, and ASCII D-38 interrupt routines 13-10 interrupts C-3 scheduling 13-11 introduction processor scanning 5-1 remote I/O 6-3
```

## K

```
keyswitch operation 1-9 PLC5/11, 5/20 1-3 PLC5/20E 1-6 PLC5/30 1-4 PLC5/40, 5/60, and 5/80 1-5 PLC5/40E and 5/80E 1-7 PLC5/40L, 5/60L 1-8 L ladder logic 1-10 last state 15-2, E-4, E-5 logic scan 5-2 time C-2 logical address mnemonic 4-18 specifying 4-17 logical instructions D-14 M main control program 16-4 main control programs 1-10, 16-1 major faults clearing 15-7, 15-12 defined 15-2 responses 15-1 master communication 10-12 DF1 master mode 10-3 messagebased mode, defined 10-4 pointtopoint 10-6 standard mode 10-4 master station polling 10-4 maximizing system performance 16-2 MCPs 1-10 configuring 16-4 monitoring 16-5 scan time 16-5 scheduling 13-11, 16-2 specify order 16-4 temporarily disable 16-4 using 16-1 media Ethernet 11-1 member data storage 4-11 memory bit and word instructions D-30 data storage 4-10 data table file sizes 4-13
```

file, program control, and ASCII instructions D-38

gapping 4-12

optimizing 4-22

program files 4-15

protection E-4

## memory card diagnostics B-12 memory module

transfer E-4

message instruction D-25

messagebased communication 10-4

messages

DH+ link 9-13 editing online C-12 Ethernet error codes 11-33

## minor faults 15-12

## mnemonic

addressing 4-18

## modes

extendedlocal 1-14

adapter 1-12 addressing 4-3 keyswitch 1-9 scanner 1-11

## monitoring

adapter channel status 7-17 DH+ channel status 9-12 Ethernet channel status 11-35 extendedlocal I/O 8-12

faults 15-11

PII 18-6

remote I/O adapter channel status 7-19

remote I/O scanner channel status 6-21

serial port channel status 10-22

STI status 17-4

supervisory processor status 7-18

## mounting

I/O chassis dimensions 3-5

power supply dimensions 3-6

move instructions D-16

multihop examples 11-30

multihop messaging 11-29

multiple chassis status bits 15-11, 15-13

## N

noise protection 3-4 non-multihop messaging 11-32

## O

## offline file

privileges 12-4

## online editing

housekeeping C-4 messages and blocktransfers C-12 PIIs 18-4 STIs 17-2

## operating temperature 3-1

## optimizing

processor memory and instruction execution 4-22

system C-5

outputs, controlling after a fault 15-3

## P

## passwords 12-2 performance

DH+ link 9-12

Ethernet processor 11-37

housekeeping C-4

impact of online editing C-12

maximizing 16-2

maximizing your system C-1

optimizing instruction execution time

4-22

optimizing processor memory 4-22

PII 18-4

STI 17-2

## PID D-25 PII C-3, C-4

configuring 18-5

example application ladder logic 18-2

monitoring 18-6

performance 18-4

program flow 13-10

programming considerations 18-4

status 18-6

to extendedlocal I/O chassis 8-4

using 18-1

when to use 13-11

with a blocktransfer instruction 18-3

writing ladder logic 18-2

## placing

backpanels 3-5 extendedlocal I/O 8-2 extendedlocal I/O modules 8-4 I/O modules 2-3

## points

definition 4-1

## pointtopoint communication 10-3

## polling

| schemes 10-16 techniques 10-4                                                                                                       |                            |             |                      |                                      |      |
|-------------------------------------------------------------------------------------------------------------------------------------|----------------------------|-------------|----------------------|--------------------------------------|------|
| power supplies                                                                                                                      |                            |             |                      |                                      |      |
| mounting dimensions 3-6                                                                                                             |                            |             |                      |                                      |      |
| powerup routines 13-10, 13-11, 14-1, 14-3                                                                                           |                            |             |                      |                                      |      |
| priority scheduling 13-11                                                                                                           |                            |             |                      |                                      |      |
| privilege class assigned to channel 12-4 assigned to node 12-4                                                                      |                            |             |                      |                                      |      |
| assigned to offline file 12-4                                                                                                       |                            |             |                      |                                      |      |
| privileges                                                                                                                          |                            |             |                      |                                      |      |
| assigning class to channels 12-4 assigning class to offline files 12-4 assigning to data files 12-5 assigning to program files 12-5 |                            |             |                      |                                      |      |
| defining classes 12-3                                                                                                               |                            |             |                      |                                      |      |
| guidelines for assigning 12-3                                                                                                       |                            |             |                      |                                      |      |
| types of 12-2                                                                                                                       |                            |             |                      |                                      |      |
| process control instructions D-25 Processor                                                                                         |                            |             |                      |                                      |      |
| specifications A-1                                                                                                                  |                            |             |                      |                                      |      |
| processor input interrupt 8-4, 18-1                                                                                                 |                            |             |                      |                                      |      |
| processor status file layout B-1                                                                                                    |                            |             |                      |                                      |      |
| processor time data exchange C-11                                                                                                   |                            |             |                      |                                      |      |
| example C-12                                                                                                                        |                            |             |                      |                                      |      |
| processorresident I/O 6-20, 13-2, 15-3 Program (PROG) mode 1-9                                                                      |                            |             |                      |                                      |      |
| program constant                                                                                                                    |                            |             |                      |                                      |      |
| valid value range 4-15                                                                                                              |                            |             |                      |                                      |      |
| program control instructions D-22                                                                                                   |                            |             |                      |                                      |      |
| program execution 1-9, 13-12 program file                                                                                           |                            |             |                      |                                      |      |
| memory 4-15                                                                                                                         |                            |             |                      |                                      |      |
| read/write privileges 12-5                                                                                                          |                            |             |                      |                                      |      |
| storage 4-15                                                                                                                        |                            |             |                      |                                      |      |
| activities that can affect the time C-1                                                                                             |                            |             |                      |                                      |      |
| false versus true logic C-2 input states C-2 instructions C-3                                                                       |                            |             |                      |                                      |      |
| introduction 5-2                                                                                                                    |                            |             |                      |                                      |      |
| MCP 16-5                                                                                                                            |                            |             |                      |                                      |      |
| using interrupts C-3                                                                                                                |                            |             |                      |                                      |      |
| program scan                                                                                                                        |                            |             |                      |                                      |      |
|                                                                                                                                     | effect of housekeeping C-4 | programming | program states 13-12 | blocktransfers to an adapter channel | 7-10 |

considerations 13-1

design tips for better performance C-13 effects of blocktransfers on discrete data a

7-15

extendedlocal I/O 8-8

fault routines 15-6

features 1-10

handling faults in remote I/O chassis

s

15-4

multiple blocktransfers in an adapter

channel 7-13

protecting 12-1

recover from rack fault 15-10

terminal connections G-5

protecting programs 12-1

## R

raceway layout 3-4

rack addressing limits A-2

rack control bits

racks 07 B-10

racks 1017 B-10

rack entries, how they affect scan time

C-7

## rack size

extendedlocal I/O scanner 8-9 remote I/O scanner 6-9

## racks

addressing 8-10

definition 4-1

extendedlocal I/O 8-3

processorresident local I/O 4-8

relationship to chassis size and

addressing mode 4-8

remote I/O 4-9

## read/write privileges

assigned to data file 12-5

assigned to program file 12-5

## ready

program state 13-12

relative humidity 3-1

relay cartridge 1-1

relay instructions D-2

## Remote (REM) mode 1-9 remote I/O

adapter mode 7-2

adaptermode status 7-19

blocktransfers 6-13, 6-15

cable lengths 6-5

calculating scan time C-9

chassis backplane switch setting E-5

## communication rate C-7 configuration overview 6-1 configuration steps 6-12 data transfer 6-11 design C-10, C-11 faults 15-3 how blocktransfers affect scan time C-8 I/O status file 6-7 introduction 6-3 maximum devices 6-4 number of rack entries in scan list C-7 optimizing scan time C-9 possible devices 6-2 programming blocktransfers 7-10 rack fault 15-4 scan list 6-3, 6-9 scan time C-6 scanner channel configuration 6-6 status 6-21 switch settings E-7 system setup 6-4 terminating the link 6-5 troubleshooting F-4, F-6 remote I/O adapter defined 1-12 remote I/O scanner defined 1-11 remote I/O system grounding configuration 3-7 remote mode change 10-5 Run (RUN) mode 1-9 S SCADA 10-1 scan list 6-3 contents 6-9 creating 6-9 extendedlocal I/O 8-9 how entries affect scan time C-7 limitations 6-10, 8-11 modifying 6-10 scan time calculating C-5 scanner configuring channels 6-7 creating a scan list 8-9, 8-12 modifying a scan list 8-11 scanner mode block transfer in a PII 18-3

blocktransfer 6-15

blocktransfer in an STI 17-2

channel configuration 6-6

communicating with 1771ASB 6-11

s

configuring extendedlocal I/O channels

## 8-9

creating a scan list 6-9, 8-11

data transfer 6-11

defined 1-11

introduction 5-3

monitoring status 6-21

## scanning

blocktransfer data 6-13

introduction to 5-1

scheduling 13-11

selectable timed interrupt 17-1

sequencer instructions D-21

sequential function charts 1-10

serial

ASCII (user mode) 10-18

cables G-2

changing modes 10-5

choosing the digital interface 10-1

communication mode change 10-21

configuring 10-6

DF1 master 10-3, 10-12

DF1 master status 10-23

DF1 pointtopoint 10-3

DF1 slave 10-3, 10-9

DF1 slave status 10-22

pin assignments G-1

planning cabling 10-5

pointtopoint 10-6

pointtopoint status 10-22

protocols 10-6

setting switches (SW2) 10-2

status 10-22

system mode 10-2

user mode 10-2

user mode (ASCII) status 10-24

using channel 0 10-2

## serial devices 10-1

## setting switches

chassis backplane E-4, E-5

extendedlocal I/O E-9

last state 15-2

remote I/O

without complementary I/O E-7

SW1 E-2

SW2 E-3

## SFC transitions

forcing 13-2

SFCs 1-10

shift register instructions D-20

## site preparation

conductor categories 3-4 raceway layout 3-4 routing conductors 3-4

slave communication 10-3, 10-9

spacing chassis 3-1

Specification battery A-2

Specifications A-1

specifications A-1

standard communication 10-4

startup 14-2

status adaptermode channel 7-17 remote I/O 6-21 supervisory processor 7-18

## status bits

monitoring 15-13

## status file

processor B-1

size 4-13

## status information

main control program scan 16-5

PIIs 18-6

STIs 17-4

## STI 15-11, C-3, C-4

application example ladder logic 17-2 configuring 17-3 performance 17-2 program flow 13-10 program scan 17-4 status 17-4 using 17-1 when to use 13-11 with a blocktransfer instruction 17-2 writing ladder logic 17-1

## storage

program files 4-15

temperature 3-1

## structure

data storage 4-11

structured text 1-10

subnet masks 11-11

subroutines 1-10

## switch assemblies

chassis E-4, E-5

chassis configuration plug E-6

extendedlocal I/O E-9

remote I/O

without complementary I/O E-7

SW1 E-2

SW2 E-3

switch assembly SW1

defining the default DH+ address 9-3

## switch setting

reference E-1

## symbol

address 4-21

## system

design C-10, C-11 performance 16-2, C-1

## system layout

backpanel spacing 3-5

environment 3-1

## system mode 10-2

DF1 master 10-3

DF1 slave 10-3

pointtopoint 10-3

status 10-22

system specifications A-1

## T

TCP/IP 11-32

TCP/IP configuration 11-16

## terminating

DH+ link 9-3 extendedlocal I/O link 8-2 remote I/O link 6-5

termination resistors 6-5, 9-3

## testing

fault routines 15-11

## throughput

calculating C-5

I/O backplane transfer time C-6

I/O transfer time C-6

processor scan time C-11

remote I/O scan time C-6

## timedriven interrupts 13-10 timer instructions D-3 timing

bit and word instructions D-30 blocktransfer data 6-13, 8-6

calculating blocktransfer completion time

8-7, C-8

calculating throughput C-5

communication rate C-7

example C-12

false vs. true logic C-2

file, program control, and ASCII instructions D-38 global status flags file C-5 housekeeping C-4 input states C-2 instructions C-3 internal processing 9-15 nodes 9-13 optimizing for remote I/O C-9 prescan F-10 program scan 5-2, 5-3 to extendedlocal I/O 8-5 using interrupts C-3 token passing 9-13 transceivers G-9 troubleshooting communications F-4 Ethernet F-5 extendedlocal I/O F-5, F-9 processor F-2 remote I/O F-6 trunk line/drop line 6-5, 9-2 type data storage 4-11

## UID/UIE

influencing processor priorities 13-14

STI 15-11, 17-3

## understanding

processor memory 4-10

## user control bits

processor status file B-10 startup procedure 14-3

user interrupts 13-14 user mode 10-2, 10-18

## W

## waiting

program state 13-12 waiting queues 6-14 watchdog timer 15-5 Web Server 11-16 words data storage 4-11

## U

<!-- image -->

## How Are We Doing?

Your comments on our technical publications will help us serve you better in the future. Thank you for taking the time to provide us feedback.

You can complete this form and mail (or fax) it back to us or email us at RADocumentComments@ra.rockwell.com

Please complete the sections below. Where applicable, rank the feature (1=needs improvement, 2=satisfactory, and 3=outstanding).

Pub. Title/Type Enhanced and Ethernet PLC-5 Programmable Controllers User Manual

Cat. No.

1785-L11B...-L86B

Pub. No.

1785-UM012D-EN-P

Pub. Date July 2005

Part No.

957782-07

Overall Usefulness

1

2

3

How can we make this publication more useful for you?

Completeness

(all necessary information is provided)

1 2 3

Can we add more information to help you?

procedure/step

illustration

feature

example

guideline

other

explanation

definition

Technical Accuracy

(all provided information is correct)

1

2

3

Can we be more accurate?

text

illustration

Clarity

(all provided information is easy to understand)

1

2

3

How can we make things clearer?

Other Comments

You can add additional comments on the back of this form.

Your Name

Your Title/Function

Would you like us to contact you regarding your comments?

Location/Phone

- [ ] \_\_\_No, there is no need to contact me

- [ ] \_\_\_Yes, please call me

- [ ] \_\_\_Yes, please email me at \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

- [ ] \_\_\_Yes, please contact me via \_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_

Return this form to: Rockwell Automation Technical Communications, 1 Allen-Bradley Dr., Mayfield Hts., OH 44124-9705

Fax: 440-646-3525 Email: RADocumentComments@ra.rockwell.com

<!-- image -->

<!-- image -->

<!-- image -->

Other Comments

PLEASE FOLD HERE

NO POSTAGE NECESSARY IF MAILED IN THE UNITED STATES

## BUSINESS REPLY MAIL

FIRST-CLASS MAIL PERMIT NO. 18235 CLEVELAND OH

POSTAGE WILL BE PAID BY THE ADDRESSEE

1 ALLEN-BRADLEY DR MAYFIELD HEIGHTS OH 44124-9705

## Rockwell Automation Support

Rockwell Automation provides technical information on the web to assist you in using its products. At http://support.rockwellautomation.com, you can find technical manuals, a knowledge base of FAQs, technical and application notes, sample code and links to software service packs, and a MySupport feature that you can customize to make the best use of these tools.

For an additional level of technical phone support for installation, configuration and troubleshooting, we offer TechConnect Support programs. For more information, contact your local distributor or Rockwell Automation representative, or visit http://support.rockwellautomation.com.

## Installation Assistance

If you experience a problem with a hardware module within the first 24 hours of installation, please review the information that's contained in this manual. You can also contact a special Customer Support number for initial help in getting your module up and running:

|                       | United States 1.440.646.3223 Monday – Friday, 8am – 5pm EST                                    |
|-----------------------|------------------------------------------------------------------------------------------------|
| Outside United States | Please contact your local Rockwell Automation representative for any technical support issues. |

## New Product Satisfaction Return

Rockwell tests all of its products to ensure that they are fully operational when shipped from the manufacturing facility. However, if your product is not functioning and needs to be returned:

|                       | United States Contact your distributor. You must provide a Customer Support case number (see phone number above to obtain one) to your distributor in order to complete the return process.   |
|-----------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Outside United States | Please contact your local Rockwell Automation representative for return procedure.                                                                                                            |